!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    24.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    bldg-1,                  !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    0.1,                     !- Loads Convergence Tolerance Value {W}
    0.5,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Portland&#44 OR,         !- Name
    45.5160179,              !- Latitude {deg}
    -122.681427,             !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    278.8713911;             !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Portland Intl AP Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.9,                    !- Maximum Dry-Bulb Temperature {C}
    11.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101253,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.357,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.486,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Portland Intl AP Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -3.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -3.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101253,                  !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    11.2166666666667,        !- Annual Average Outdoor Air Temperature {C}
    14.3;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    CORE_BOT Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    CORE_MID Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    CORE_TOP Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_BOT_ZN_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_BOT_ZN_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_BOT_ZN_3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_BOT_ZN_4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_MID_ZN_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_MID_ZN_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_MID_ZN_3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_MID_ZN_4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_TOP_ZN_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_TOP_ZN_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_TOP_ZN_3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    PERIMETER_TOP_ZN_4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Off - 24 Hours All,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Off - 24 Hours Sat,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Off - 24 Hours Sun,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Off - 24 Hours Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Off - 24 Hours Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    activity_0.0 Schedule Week Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    activity_0.0 Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    activity_0.0 Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Occupancy All,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.98,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.51,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.95,                    !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.98,                    !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.95,                    !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.1,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.05;                    !- Value Until Time 13

Schedule:Day:Interval,
    IDF Occupancy Sat,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    IDF Occupancy Sun,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Occupancy Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Occupancy Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    activity_120.0800096 Schedule Week Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120.0800096;             !- Value Until Time 1

Schedule:Day:Interval,
    activity_120.0800096 Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120.0800096;             !- Value Until Time 1

Schedule:Day:Interval,
    activity_120.0800096 Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Lighting All,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.0418,                  !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.0837,                  !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2511,                  !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7531,                  !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.4184,                  !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.2511,                  !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.1674,                  !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.0837,                  !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.0418;                  !- Value Until Time 9

Schedule:Day:Interval,
    IDF Lighting Sat,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    IDF Lighting Sun,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Lighting Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Lighting Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Equipment All,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3077,                  !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3812,                  !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.8578,                  !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.7625,                  !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.8578,                  !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.4765,                  !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.3812;                  !- Value Until Time 7

Schedule:Day:Interval,
    IDF Equipment Sat,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    IDF Equipment Sun,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Equipment Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Equipment Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Elevator All,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.12,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.48,                    !- Value Until Time 8
    16:00,                   !- Time 9 {hh:mm}
    0.37,                    !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.46,                    !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.62,                    !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.12;                    !- Value Until Time 12

Schedule:Day:Interval,
    IDF Elevator Sat,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    IDF Elevator Sun,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Elevator Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    IDF Elevator Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:30,                   !- Time 1 {hh:mm}
    18.3333333222222,        !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    21.1111111;              !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:30,                   !- Time 1 {hh:mm}
    18.3333333222222,        !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    21.1111111,              !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    18.3333333222222;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18.3333333222222;        !- Value Until Time 1

Schedule:Day:Interval,
    Heating Setpoint Schedule Summer Design Day,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111;              !- Value Until Time 1

Schedule:Day:Interval,
    Heating Setpoint Schedule Winter Design Day,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111;              !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,         !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:30,                   !- Time 1 {hh:mm}
    26.6666666777778,        !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    23.8888889;              !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 64,         !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:30,                   !- Time 1 {hh:mm}
    26.6666666777778,        !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    23.8888889,              !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.6666666777778;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 63,         !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.6666666777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Cooling Setpoint Schedule Summer Design Day,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888889;              !- Value Until Time 1

Schedule:Day:Interval,
    Cooling Setpoint Schedule Winter Design Day,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888889;              !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 128,        !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:30,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    70;                      !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 134,        !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:30,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    70,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 133,        !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Dehumidifying Setpoint Schedule Summer Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    70;                      !- Value Until Time 1

Schedule:Day:Interval,
    Dehumidifying Setpoint Schedule Winter Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    70;                      !- Value Until Time 1

Schedule:Day:Interval,
    infil_bldg Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    infil_bldg Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0.25;                    !- Value Until Time 2

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Saturday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Bot Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0.25;                    !- Value Until Time 2

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Saturday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Mid Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0.25;                    !- Value Until Time 2

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Saturday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    PACU_VAV_Top Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off - 24 Hours Week Rule - Jan1-Jan4,  !- Name
    Off - 24 Hours All,      !- Sunday Schedule:Day Name
    Off - 24 Hours All,      !- Monday Schedule:Day Name
    Off - 24 Hours All,      !- Tuesday Schedule:Day Name
    Off - 24 Hours All,      !- Wednesday Schedule:Day Name
    Off - 24 Hours All,      !- Thursday Schedule:Day Name
    Off - 24 Hours All,      !- Friday Schedule:Day Name
    Off - 24 Hours Sat,      !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Off - 24 Hours Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Off - 24 Hours Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Off - 24 Hours Week Rule - Jan5-Dec31,  !- Name
    Off - 24 Hours Sun,      !- Sunday Schedule:Day Name
    Off - 24 Hours All,      !- Monday Schedule:Day Name
    Off - 24 Hours All,      !- Tuesday Schedule:Day Name
    Off - 24 Hours All,      !- Wednesday Schedule:Day Name
    Off - 24 Hours All,      !- Thursday Schedule:Day Name
    Off - 24 Hours All,      !- Friday Schedule:Day Name
    Off - 24 Hours Sat,      !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Off - 24 Hours Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Off - 24 Hours Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    activity_0.0 Week Rule - Jan1-Dec31,  !- Name
    activity_0.0 Schedule Week Day,  !- Sunday Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- Monday Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- Tuesday Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- Wednesday Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- Thursday Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- Friday Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- Saturday Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- Holiday Schedule:Day Name
    activity_0.0 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    activity_0.0 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    activity_0.0 Schedule Week Day,  !- CustomDay1 Schedule:Day Name
    activity_0.0 Schedule Week Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Occupancy Week Rule - Jan1-Jan4,  !- Name
    IDF Occupancy All,       !- Sunday Schedule:Day Name
    IDF Occupancy All,       !- Monday Schedule:Day Name
    IDF Occupancy All,       !- Tuesday Schedule:Day Name
    IDF Occupancy All,       !- Wednesday Schedule:Day Name
    IDF Occupancy All,       !- Thursday Schedule:Day Name
    IDF Occupancy All,       !- Friday Schedule:Day Name
    IDF Occupancy Sat,       !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    IDF Occupancy Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Occupancy Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Occupancy Week Rule - Jan5-Dec31,  !- Name
    IDF Occupancy Sun,       !- Sunday Schedule:Day Name
    IDF Occupancy All,       !- Monday Schedule:Day Name
    IDF Occupancy All,       !- Tuesday Schedule:Day Name
    IDF Occupancy All,       !- Wednesday Schedule:Day Name
    IDF Occupancy All,       !- Thursday Schedule:Day Name
    IDF Occupancy All,       !- Friday Schedule:Day Name
    IDF Occupancy Sat,       !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    IDF Occupancy Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Occupancy Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    activity_120.0800096 Week Rule - Jan1-Dec31,  !- Name
    activity_120.0800096 Schedule Week Day,  !- Sunday Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- Monday Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- Tuesday Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- Wednesday Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- Thursday Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- Friday Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- Saturday Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- Holiday Schedule:Day Name
    activity_120.0800096 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    activity_120.0800096 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    activity_120.0800096 Schedule Week Day,  !- CustomDay1 Schedule:Day Name
    activity_120.0800096 Schedule Week Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Lighting Week Rule - Jan1-Jan4,  !- Name
    IDF Lighting All,        !- Sunday Schedule:Day Name
    IDF Lighting All,        !- Monday Schedule:Day Name
    IDF Lighting All,        !- Tuesday Schedule:Day Name
    IDF Lighting All,        !- Wednesday Schedule:Day Name
    IDF Lighting All,        !- Thursday Schedule:Day Name
    IDF Lighting All,        !- Friday Schedule:Day Name
    IDF Lighting Sat,        !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    IDF Lighting Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Lighting Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Lighting Week Rule - Jan5-Dec31,  !- Name
    IDF Lighting Sun,        !- Sunday Schedule:Day Name
    IDF Lighting All,        !- Monday Schedule:Day Name
    IDF Lighting All,        !- Tuesday Schedule:Day Name
    IDF Lighting All,        !- Wednesday Schedule:Day Name
    IDF Lighting All,        !- Thursday Schedule:Day Name
    IDF Lighting All,        !- Friday Schedule:Day Name
    IDF Lighting Sat,        !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    IDF Lighting Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Lighting Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Equipment Week Rule - Jan1-Jan4,  !- Name
    IDF Equipment All,       !- Sunday Schedule:Day Name
    IDF Equipment All,       !- Monday Schedule:Day Name
    IDF Equipment All,       !- Tuesday Schedule:Day Name
    IDF Equipment All,       !- Wednesday Schedule:Day Name
    IDF Equipment All,       !- Thursday Schedule:Day Name
    IDF Equipment All,       !- Friday Schedule:Day Name
    IDF Equipment Sat,       !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    IDF Equipment Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Equipment Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Equipment Week Rule - Jan5-Dec31,  !- Name
    IDF Equipment Sun,       !- Sunday Schedule:Day Name
    IDF Equipment All,       !- Monday Schedule:Day Name
    IDF Equipment All,       !- Tuesday Schedule:Day Name
    IDF Equipment All,       !- Wednesday Schedule:Day Name
    IDF Equipment All,       !- Thursday Schedule:Day Name
    IDF Equipment All,       !- Friday Schedule:Day Name
    IDF Equipment Sat,       !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    IDF Equipment Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Equipment Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Elevator Week Rule - Jan1-Jan4,  !- Name
    IDF Elevator All,        !- Sunday Schedule:Day Name
    IDF Elevator All,        !- Monday Schedule:Day Name
    IDF Elevator All,        !- Tuesday Schedule:Day Name
    IDF Elevator All,        !- Wednesday Schedule:Day Name
    IDF Elevator All,        !- Thursday Schedule:Day Name
    IDF Elevator All,        !- Friday Schedule:Day Name
    IDF Elevator Sat,        !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    IDF Elevator Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Elevator Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    IDF Elevator Week Rule - Jan5-Dec31,  !- Name
    IDF Elevator Sun,        !- Sunday Schedule:Day Name
    IDF Elevator All,        !- Monday Schedule:Day Name
    IDF Elevator All,        !- Tuesday Schedule:Day Name
    IDF Elevator All,        !- Wednesday Schedule:Day Name
    IDF Elevator All,        !- Thursday Schedule:Day Name
    IDF Elevator All,        !- Friday Schedule:Day Name
    IDF Elevator Sat,        !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    IDF Elevator Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    IDF Elevator Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Heating Setpoint Schedule Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Heating Setpoint Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Heating Setpoint Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Heating Setpoint Schedule Week Rule - Jan5-Dec31,  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Heating Setpoint Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Heating Setpoint Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Cooling Setpoint Schedule Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 58,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 64,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Cooling Setpoint Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Cooling Setpoint Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Cooling Setpoint Schedule Week Rule - Jan5-Dec31,  !- Name
    Schedule Day 63,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 64,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Cooling Setpoint Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Cooling Setpoint Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dehumidifying Setpoint Schedule Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 128,        !- Sunday Schedule:Day Name
    Schedule Day 128,        !- Monday Schedule:Day Name
    Schedule Day 128,        !- Tuesday Schedule:Day Name
    Schedule Day 128,        !- Wednesday Schedule:Day Name
    Schedule Day 128,        !- Thursday Schedule:Day Name
    Schedule Day 128,        !- Friday Schedule:Day Name
    Schedule Day 134,        !- Saturday Schedule:Day Name
    Schedule Day 128,        !- Holiday Schedule:Day Name
    Dehumidifying Setpoint Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Dehumidifying Setpoint Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 128,        !- CustomDay1 Schedule:Day Name
    Schedule Day 128;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Dehumidifying Setpoint Schedule Week Rule - Jan5-Dec31,  !- Name
    Schedule Day 133,        !- Sunday Schedule:Day Name
    Schedule Day 128,        !- Monday Schedule:Day Name
    Schedule Day 128,        !- Tuesday Schedule:Day Name
    Schedule Day 128,        !- Wednesday Schedule:Day Name
    Schedule Day 128,        !- Thursday Schedule:Day Name
    Schedule Day 128,        !- Friday Schedule:Day Name
    Schedule Day 134,        !- Saturday Schedule:Day Name
    Schedule Day 128,        !- Holiday Schedule:Day Name
    Dehumidifying Setpoint Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Dehumidifying Setpoint Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 128,        !- CustomDay1 Schedule:Day Name
    Schedule Day 128;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    infil_bldg Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    infil_bldg Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    infil_bldg Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Bot Occ Sch Week Rule - Jan1-Jan4,  !- Name
    PACU_VAV_Bot Occ Sch Default,  !- Sunday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Monday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Tuesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Wednesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Thursday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Friday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Saturday,  !- Saturday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Holiday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Bot Occ Sch Week Rule - Jan5-Dec31,  !- Name
    PACU_VAV_Bot Occ Sch Sunday,  !- Sunday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Monday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Tuesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Wednesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Thursday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Friday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Saturday,  !- Saturday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- Holiday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Bot Occ Sch based infiltration sch Week Rule - Jan1-Jan4,  !- Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Sunday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Monday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Thursday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Friday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Holiday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Bot Occ Sch based infiltration sch Week Rule - Jan5-Dec31,  !- Name
    PACU_VAV_Bot Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Monday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Thursday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Friday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- Holiday Schedule:Day Name
    PACU_VAV_Bot Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Bot Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Mid Occ Sch Week Rule - Jan1-Jan4,  !- Name
    PACU_VAV_Mid Occ Sch Default,  !- Sunday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Monday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Tuesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Wednesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Thursday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Friday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Saturday,  !- Saturday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Holiday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Mid Occ Sch Week Rule - Jan5-Dec31,  !- Name
    PACU_VAV_Mid Occ Sch Sunday,  !- Sunday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Monday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Tuesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Wednesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Thursday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Friday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Saturday,  !- Saturday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- Holiday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Mid Occ Sch based infiltration sch Week Rule - Jan1-Jan4,  !- Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Sunday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Monday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Thursday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Friday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Holiday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Mid Occ Sch based infiltration sch Week Rule - Jan5-Dec31,  !- Name
    PACU_VAV_Mid Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Monday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Thursday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Friday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- Holiday Schedule:Day Name
    PACU_VAV_Mid Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Mid Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Top Occ Sch Week Rule - Jan1-Jan4,  !- Name
    PACU_VAV_Top Occ Sch Default,  !- Sunday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Monday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Tuesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Wednesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Thursday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Friday Schedule:Day Name
    PACU_VAV_Top Occ Sch Saturday,  !- Saturday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Holiday Schedule:Day Name
    PACU_VAV_Top Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Top Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Top Occ Sch Week Rule - Jan5-Dec31,  !- Name
    PACU_VAV_Top Occ Sch Sunday,  !- Sunday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Monday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Tuesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Wednesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Thursday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Friday Schedule:Day Name
    PACU_VAV_Top Occ Sch Saturday,  !- Saturday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- Holiday Schedule:Day Name
    PACU_VAV_Top Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Top Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Top Occ Sch based infiltration sch Week Rule - Jan1-Jan4,  !- Name
    PACU_VAV_Top Occ Sch Default 1,  !- Sunday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Monday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Thursday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Friday Schedule:Day Name
    PACU_VAV_Top Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Holiday Schedule:Day Name
    PACU_VAV_Top Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    PACU_VAV_Top Occ Sch based infiltration sch Week Rule - Jan5-Dec31,  !- Name
    PACU_VAV_Top Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Monday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Thursday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Friday Schedule:Day Name
    PACU_VAV_Top Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- Holiday Schedule:Day Name
    PACU_VAV_Top Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    PACU_VAV_Top Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Off - 24 Hours,          !- Name
    Fractional,              !- Schedule Type Limits Name
    Off - 24 Hours Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Off - 24 Hours Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    activity_0.0,            !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    activity_0.0 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    IDF Occupancy1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    IDF Occupancy Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    IDF Occupancy Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    activity_120.0800096,    !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    activity_120.0800096 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    IDF Lighting1,           !- Name
    Fractional,              !- Schedule Type Limits Name
    IDF Lighting Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    IDF Lighting Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    IDF Equipment1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    IDF Equipment Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    IDF Equipment Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    IDF Elevator,            !- Name
    Fractional,              !- Schedule Type Limits Name
    IDF Elevator Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    IDF Elevator Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Heating Setpoint Schedule1,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Heating Setpoint Schedule Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Heating Setpoint Schedule Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Cooling Setpoint Schedule1,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Cooling Setpoint Schedule Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Cooling Setpoint Schedule Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Dehumidifying Setpoint Schedule,  !- Name
    Percent,                 !- Schedule Type Limits Name
    Dehumidifying Setpoint Schedule Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Dehumidifying Setpoint Schedule Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    infil_bldg,              !- Name
    Fractional,              !- Schedule Type Limits Name
    infil_bldg Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    PACU_VAV_Bot Occ Sch,    !- Name
    ,                        !- Schedule Type Limits Name
    PACU_VAV_Bot Occ Sch Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    PACU_VAV_Bot Occ Sch Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PACU_VAV_Bot Occ Sch based infiltration sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PACU_VAV_Bot Occ Sch based infiltration sch Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    PACU_VAV_Bot Occ Sch based infiltration sch Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PACU_VAV_Mid Occ Sch,    !- Name
    ,                        !- Schedule Type Limits Name
    PACU_VAV_Mid Occ Sch Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    PACU_VAV_Mid Occ Sch Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PACU_VAV_Mid Occ Sch based infiltration sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PACU_VAV_Mid Occ Sch based infiltration sch Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    PACU_VAV_Mid Occ Sch based infiltration sch Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PACU_VAV_Top Occ Sch,    !- Name
    ,                        !- Schedule Type Limits Name
    PACU_VAV_Top Occ Sch Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    PACU_VAV_Top Occ Sch Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    PACU_VAV_Top Occ Sch based infiltration sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PACU_VAV_Top Occ Sch based infiltration sch Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    PACU_VAV_Top Occ Sch based infiltration sch Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    CORE_BOT Thermostat Schedule,  !- Name
    CORE_BOT Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    CORE_MID Thermostat Schedule,  !- Name
    CORE_MID Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    CORE_TOP Thermostat Schedule,  !- Name
    CORE_TOP Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_BOT_ZN_1 Thermostat Schedule,  !- Name
    PERIMETER_BOT_ZN_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_BOT_ZN_2 Thermostat Schedule,  !- Name
    PERIMETER_BOT_ZN_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_BOT_ZN_3 Thermostat Schedule,  !- Name
    PERIMETER_BOT_ZN_3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_BOT_ZN_4 Thermostat Schedule,  !- Name
    PERIMETER_BOT_ZN_4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_MID_ZN_1 Thermostat Schedule,  !- Name
    PERIMETER_MID_ZN_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_MID_ZN_2 Thermostat Schedule,  !- Name
    PERIMETER_MID_ZN_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_MID_ZN_3 Thermostat Schedule,  !- Name
    PERIMETER_MID_ZN_3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_MID_ZN_4 Thermostat Schedule,  !- Name
    PERIMETER_MID_ZN_4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_TOP_ZN_1 Thermostat Schedule,  !- Name
    PERIMETER_TOP_ZN_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_TOP_ZN_2 Thermostat Schedule,  !- Name
    PERIMETER_TOP_ZN_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_TOP_ZN_3 Thermostat Schedule,  !- Name
    PERIMETER_TOP_ZN_3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PERIMETER_TOP_ZN_4 Thermostat Schedule,  !- Name
    PERIMETER_TOP_ZN_4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.69,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.12,                    !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    0.12,                    !- Field 10
    Until: 08:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 09:00,            !- Field 13
    0.69,                    !- Field 14
    Until: 10:00,            !- Field 15
    0.43,                    !- Field 16
    Until: 11:00,            !- Field 17
    0.37,                    !- Field 18
    Until: 12:00,            !- Field 19
    0.43,                    !- Field 20
    Until: 13:00,            !- Field 21
    0.58,                    !- Field 22
    Until: 14:00,            !- Field 23
    0.48,                    !- Field 24
    Until: 15:00,            !- Field 25
    0.37,                    !- Field 26
    Until: 16:00,            !- Field 27
    0.37,                    !- Field 28
    Until: 17:00,            !- Field 29
    0.46,                    !- Field 30
    Until: 18:00,            !- Field 31
    0.62,                    !- Field 32
    Until: 19:00,            !- Field 33
    0.12,                    !- Field 34
    Until: 20:00,            !- Field 35
    0.12,                    !- Field 36
    Until: 21:00,            !- Field 37
    0.12,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.12,                    !- Field 40
    For: Saturday,           !- Field 41
    Until: 07:00,            !- Field 42
    0.12,                    !- Field 43
    Until: 08:00,            !- Field 44
    0.16,                    !- Field 45
    Until: 09:00,            !- Field 46
    0.14,                    !- Field 47
    Until: 10:00,            !- Field 48
    0.21,                    !- Field 49
    Until: 11:00,            !- Field 50
    0.18,                    !- Field 51
    Until: 12:00,            !- Field 52
    0.25,                    !- Field 53
    Until: 13:00,            !- Field 54
    0.21,                    !- Field 55
    Until: 14:00,            !- Field 56
    0.13,                    !- Field 57
    Until: 15:00,            !- Field 58
    0.12,                    !- Field 59
    Until: 16:00,            !- Field 60
    0.12,                    !- Field 61
    Until: 17:00,            !- Field 62
    0.12,                    !- Field 63
    Until: 18:00,            !- Field 64
    0.12,                    !- Field 65
    Until: 24:00,            !- Field 66
    0.12,                    !- Field 67
    For:Sunday Holidays AllOtherDays,  !- Field 68
    Until: 24:00,            !- Field 69
    0.12;                    !- Field 70

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.69,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.0,                     !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 09:00,            !- Field 13
    0.69,                    !- Field 14
    Until: 10:00,            !- Field 15
    0.43,                    !- Field 16
    Until: 11:00,            !- Field 17
    0.37,                    !- Field 18
    Until: 12:00,            !- Field 19
    0.43,                    !- Field 20
    Until: 13:00,            !- Field 21
    0.58,                    !- Field 22
    Until: 14:00,            !- Field 23
    0.48,                    !- Field 24
    Until: 15:00,            !- Field 25
    0.37,                    !- Field 26
    Until: 16:00,            !- Field 27
    0.37,                    !- Field 28
    Until: 17:00,            !- Field 29
    0.46,                    !- Field 30
    Until: 18:00,            !- Field 31
    0.62,                    !- Field 32
    Until: 19:00,            !- Field 33
    0.12,                    !- Field 34
    Until: 20:00,            !- Field 35
    0.04,                    !- Field 36
    Until: 21:00,            !- Field 37
    0.04,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.00,                    !- Field 40
    For: Saturday,           !- Field 41
    Until: 07:00,            !- Field 42
    0.0,                     !- Field 43
    Until: 08:00,            !- Field 44
    0.16,                    !- Field 45
    Until: 09:00,            !- Field 46
    0.14,                    !- Field 47
    Until: 10:00,            !- Field 48
    0.21,                    !- Field 49
    Until: 11:00,            !- Field 50
    0.18,                    !- Field 51
    Until: 12:00,            !- Field 52
    0.25,                    !- Field 53
    Until: 13:00,            !- Field 54
    0.21,                    !- Field 55
    Until: 14:00,            !- Field 56
    0.13,                    !- Field 57
    Until: 15:00,            !- Field 58
    0.08,                    !- Field 59
    Until: 16:00,            !- Field 60
    0.04,                    !- Field 61
    Until: 17:00,            !- Field 62
    0.05,                    !- Field 63
    Until: 18:00,            !- Field 64
    0.06,                    !- Field 65
    Until: 24:00,            !- Field 66
    0.00,                    !- Field 67
    For:Sunday Holidays AllOtherDays,  !- Field 68
    Until: 24:00,            !- Field 69
    0.0;                     !- Field 70

Schedule:Compact,
    DaylightAvailSch,        !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    1;                       !- Field 7

Schedule:Compact,
    BLDG_OCC_SCH_w_SB,       !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:00,            !- Field 15
    0.1,                     !- Field 16
    Until: 08:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 09:00,            !- Field 19
    0.95,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.95,                    !- Field 22
    Until: 11:00,            !- Field 23
    0,                       !- Field 24
    Until: 12:00,            !- Field 25
    0.95,                    !- Field 26
    Until: 13:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    0.95,                    !- Field 30
    Until: 15:00,            !- Field 31
    0,                       !- Field 32
    Until: 16:00,            !- Field 33
    0.95,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.95,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.3,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.1,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.1,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.1,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.05,                    !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0,                       !- Field 53
    Until: 02:00,            !- Field 54
    0,                       !- Field 55
    Until: 03:00,            !- Field 56
    0,                       !- Field 57
    Until: 04:00,            !- Field 58
    0,                       !- Field 59
    Until: 05:00,            !- Field 60
    0,                       !- Field 61
    Until: 06:00,            !- Field 62
    0,                       !- Field 63
    Until: 07:00,            !- Field 64
    0.1,                     !- Field 65
    Until: 08:00,            !- Field 66
    0.1,                     !- Field 67
    Until: 09:00,            !- Field 68
    0.3,                     !- Field 69
    Until: 10:00,            !- Field 70
    0.3,                     !- Field 71
    Until: 11:00,            !- Field 72
    0,                       !- Field 73
    Until: 12:00,            !- Field 74
    0.3,                     !- Field 75
    Until: 13:00,            !- Field 76
    0,                       !- Field 77
    Until: 14:00,            !- Field 78
    0.1,                     !- Field 79
    Until: 15:00,            !- Field 80
    0,                       !- Field 81
    Until: 16:00,            !- Field 82
    0.1,                     !- Field 83
    Until: 17:00,            !- Field 84
    0.1,                     !- Field 85
    Until: 18:00,            !- Field 86
    0.05,                    !- Field 87
    Until: 19:00,            !- Field 88
    0.05,                    !- Field 89
    Until: 20:00,            !- Field 90
    0,                       !- Field 91
    Until: 21:00,            !- Field 92
    0,                       !- Field 93
    Until: 22:00,            !- Field 94
    0,                       !- Field 95
    Until: 23:00,            !- Field 96
    0,                       !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: SummerDesignDay,    !- Field 100
    Until: 06:00,            !- Field 101
    0.000000001,             !- Field 102
    Until: 22:00,            !- Field 103
    1.0,                     !- Field 104
    Until: 24:00,            !- Field 105
    0.05,                    !- Field 106
    For: WinterDesignDay,    !- Field 107
    Until: 24:00,            !- Field 108
    0.0,                     !- Field 109
    For:Sunday Holidays AllOtherDays,  !- Field 110
    Until: 06:00,            !- Field 111
    0.0,                     !- Field 112
    Until: 18:00,            !- Field 113
    0.05,                    !- Field 114
    Until: 24:00,            !- Field 115
    0.0;                     !- Field 116

Schedule:Compact,
    Heating Setpoint Schedule w SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 02:00,            !- Field 5
    15.6,                    !- Field 6
    Until: 03:00,            !- Field 7
    15.6,                    !- Field 8
    Until: 04:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 05:00,            !- Field 11
    15.6,                    !- Field 12
    Until: 06:00,            !- Field 13
    17.8,                    !- Field 14
    Until: 07:00,            !- Field 15
    20,                      !- Field 16
    Until: 08:00,            !- Field 17
    21,                      !- Field 18
    Until: 09:00,            !- Field 19
    21,                      !- Field 20
    Until: 10:00,            !- Field 21
    21,                      !- Field 22
    Until: 11:00,            !- Field 23
    20.4444444444444,        !- Field 24
    Until: 12:00,            !- Field 25
    21,                      !- Field 26
    Until: 13:00,            !- Field 27
    20.4444444444444,        !- Field 28
    Until: 14:00,            !- Field 29
    21,                      !- Field 30
    Until: 15:00,            !- Field 31
    20.4444444444444,        !- Field 32
    Until: 16:00,            !- Field 33
    21,                      !- Field 34
    Until: 17:00,            !- Field 35
    21,                      !- Field 36
    Until: 18:00,            !- Field 37
    21,                      !- Field 38
    Until: 19:00,            !- Field 39
    21,                      !- Field 40
    Until: 20:00,            !- Field 41
    21,                      !- Field 42
    Until: 21:00,            !- Field 43
    21,                      !- Field 44
    Until: 22:00,            !- Field 45
    21,                      !- Field 46
    Until: 23:00,            !- Field 47
    15.6,                    !- Field 48
    Until: 24:00,            !- Field 49
    15.6,                    !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    15.6,                    !- Field 53
    Until: 02:00,            !- Field 54
    15.6,                    !- Field 55
    Until: 03:00,            !- Field 56
    15.6,                    !- Field 57
    Until: 04:00,            !- Field 58
    15.6,                    !- Field 59
    Until: 05:00,            !- Field 60
    15.6,                    !- Field 61
    Until: 06:00,            !- Field 62
    17.6,                    !- Field 63
    Until: 07:00,            !- Field 64
    20,                      !- Field 65
    Until: 08:00,            !- Field 66
    21,                      !- Field 67
    Until: 09:00,            !- Field 68
    21,                      !- Field 69
    Until: 10:00,            !- Field 70
    21,                      !- Field 71
    Until: 11:00,            !- Field 72
    20.4444444444444,        !- Field 73
    Until: 12:00,            !- Field 74
    21,                      !- Field 75
    Until: 13:00,            !- Field 76
    20.4444444444444,        !- Field 77
    Until: 14:00,            !- Field 78
    21,                      !- Field 79
    Until: 15:00,            !- Field 80
    20.4444444444444,        !- Field 81
    Until: 16:00,            !- Field 82
    21,                      !- Field 83
    Until: 17:00,            !- Field 84
    21,                      !- Field 85
    Until: 18:00,            !- Field 86
    15.6,                    !- Field 87
    Until: 19:00,            !- Field 88
    15.6,                    !- Field 89
    Until: 20:00,            !- Field 90
    15.6,                    !- Field 91
    Until: 21:00,            !- Field 92
    15.6,                    !- Field 93
    Until: 22:00,            !- Field 94
    15.6,                    !- Field 95
    Until: 23:00,            !- Field 96
    15.6,                    !- Field 97
    Until: 24:00,            !- Field 98
    15.6,                    !- Field 99
    For: WinterDesignDay,    !- Field 100
    Until: 05:00,            !- Field 101
    15.6,                    !- Field 102
    Until: 06:00,            !- Field 103
    17.6,                    !- Field 104
    Until: 07:00,            !- Field 105
    19.6,                    !- Field 106
    Until: 22:00,            !- Field 107
    21.0,                    !- Field 108
    Until: 24:00,            !- Field 109
    15.6,                    !- Field 110
    For SummerDesignDay,     !- Field 111
    Until: 24:00,            !- Field 112
    15.6,                    !- Field 113
    For:Sunday Holidays AllOtherDays,  !- Field 114
    Until: 24:00,            !- Field 115
    15.6;                    !- Field 116

Schedule:Compact,
    Cooling Setpoint Schedule w SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 02:00,            !- Field 5
    26.7,                    !- Field 6
    Until: 03:00,            !- Field 7
    26.7,                    !- Field 8
    Until: 04:00,            !- Field 9
    26.7,                    !- Field 10
    Until: 05:00,            !- Field 11
    26.7,                    !- Field 12
    Until: 06:00,            !- Field 13
    25.6,                    !- Field 14
    Until: 07:00,            !- Field 15
    25,                      !- Field 16
    Until: 08:00,            !- Field 17
    24,                      !- Field 18
    Until: 09:00,            !- Field 19
    24,                      !- Field 20
    Until: 10:00,            !- Field 21
    24,                      !- Field 22
    Until: 11:00,            !- Field 23
    24.5555555555556,        !- Field 24
    Until: 12:00,            !- Field 25
    24,                      !- Field 26
    Until: 13:00,            !- Field 27
    24.5555555555556,        !- Field 28
    Until: 14:00,            !- Field 29
    24,                      !- Field 30
    Until: 15:00,            !- Field 31
    24.5555555555556,        !- Field 32
    Until: 16:00,            !- Field 33
    24,                      !- Field 34
    Until: 17:00,            !- Field 35
    24,                      !- Field 36
    Until: 18:00,            !- Field 37
    24,                      !- Field 38
    Until: 19:00,            !- Field 39
    24,                      !- Field 40
    Until: 20:00,            !- Field 41
    24,                      !- Field 42
    Until: 21:00,            !- Field 43
    24,                      !- Field 44
    Until: 22:00,            !- Field 45
    24,                      !- Field 46
    Until: 23:00,            !- Field 47
    26.7,                    !- Field 48
    Until: 24:00,            !- Field 49
    26.7,                    !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    26.7,                    !- Field 53
    Until: 02:00,            !- Field 54
    26.7,                    !- Field 55
    Until: 03:00,            !- Field 56
    26.7,                    !- Field 57
    Until: 04:00,            !- Field 58
    26.7,                    !- Field 59
    Until: 05:00,            !- Field 60
    26.7,                    !- Field 61
    Until: 06:00,            !- Field 62
    25.7,                    !- Field 63
    Until: 07:00,            !- Field 64
    25,                      !- Field 65
    Until: 08:00,            !- Field 66
    24,                      !- Field 67
    Until: 09:00,            !- Field 68
    24,                      !- Field 69
    Until: 10:00,            !- Field 70
    24,                      !- Field 71
    Until: 11:00,            !- Field 72
    24.5555555555556,        !- Field 73
    Until: 12:00,            !- Field 74
    24,                      !- Field 75
    Until: 13:00,            !- Field 76
    24.5555555555556,        !- Field 77
    Until: 14:00,            !- Field 78
    24,                      !- Field 79
    Until: 15:00,            !- Field 80
    24.5555555555556,        !- Field 81
    Until: 16:00,            !- Field 82
    24,                      !- Field 83
    Until: 17:00,            !- Field 84
    24,                      !- Field 85
    Until: 18:00,            !- Field 86
    26.7,                    !- Field 87
    Until: 19:00,            !- Field 88
    26.7,                    !- Field 89
    Until: 20:00,            !- Field 90
    26.7,                    !- Field 91
    Until: 21:00,            !- Field 92
    26.7,                    !- Field 93
    Until: 22:00,            !- Field 94
    26.7,                    !- Field 95
    Until: 23:00,            !- Field 96
    26.7,                    !- Field 97
    Until: 24:00,            !- Field 98
    26.7,                    !- Field 99
    For: SummerDesignDay,    !- Field 100
    Until: 05:00,            !- Field 101
    26.7,                    !- Field 102
    Until: 06:00,            !- Field 103
    25.7,                    !- Field 104
    Until: 07:00,            !- Field 105
    25.0,                    !- Field 106
    Until: 22:00,            !- Field 107
    24.0,                    !- Field 108
    Until: 24:00,            !- Field 109
    26.7,                    !- Field 110
    For WinterDesignDay,     !- Field 111
    Until: 24:00,            !- Field 112
    26.7,                    !- Field 113
    For:Sunday Holidays AllOtherDays,  !- Field 114
    Until: 24:00,            !- Field 115
    26.7;                    !- Field 116

Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.109,                   !- Field 4
    Until: 02:00,            !- Field 5
    0.109,                   !- Field 6
    Until: 03:00,            !- Field 7
    0.109,                   !- Field 8
    Until: 04:00,            !- Field 9
    0.109,                   !- Field 10
    Until: 05:00,            !- Field 11
    0.109,                   !- Field 12
    Until: 06:00,            !- Field 13
    0.109,                   !- Field 14
    Until: 07:00,            !- Field 15
    0.109,                   !- Field 16
    Until: 08:00,            !- Field 17
    0.109,                   !- Field 18
    Until: 09:00,            !- Field 19
    0.109,                   !- Field 20
    Until: 10:00,            !- Field 21
    0.109,                   !- Field 22
    Until: 11:00,            !- Field 23
    0.01,                    !- Field 24
    Until: 12:00,            !- Field 25
    0.109,                   !- Field 26
    Until: 13:00,            !- Field 27
    0.01,                    !- Field 28
    Until: 14:00,            !- Field 29
    0.109,                   !- Field 30
    Until: 15:00,            !- Field 31
    0.01,                    !- Field 32
    Until: 16:00,            !- Field 33
    0.109,                   !- Field 34
    Until: 17:00,            !- Field 35
    0.109,                   !- Field 36
    Until: 18:00,            !- Field 37
    0.109,                   !- Field 38
    Until: 19:00,            !- Field 39
    0.109,                   !- Field 40
    Until: 20:00,            !- Field 41
    0.109,                   !- Field 42
    Until: 21:00,            !- Field 43
    0.109,                   !- Field 44
    Until: 22:00,            !- Field 45
    0.109,                   !- Field 46
    Until: 23:00,            !- Field 47
    0.109,                   !- Field 48
    Until: 24:00,            !- Field 49
    0.109,                   !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0.109,                   !- Field 53
    Until: 02:00,            !- Field 54
    0.109,                   !- Field 55
    Until: 03:00,            !- Field 56
    0.109,                   !- Field 57
    Until: 04:00,            !- Field 58
    0.109,                   !- Field 59
    Until: 05:00,            !- Field 60
    0.109,                   !- Field 61
    Until: 06:00,            !- Field 62
    0.109,                   !- Field 63
    Until: 07:00,            !- Field 64
    0.109,                   !- Field 65
    Until: 08:00,            !- Field 66
    0.109,                   !- Field 67
    Until: 09:00,            !- Field 68
    0.109,                   !- Field 69
    Until: 10:00,            !- Field 70
    0.109,                   !- Field 71
    Until: 11:00,            !- Field 72
    0.01,                    !- Field 73
    Until: 12:00,            !- Field 74
    0.109,                   !- Field 75
    Until: 13:00,            !- Field 76
    0.01,                    !- Field 77
    Until: 14:00,            !- Field 78
    0.109,                   !- Field 79
    Until: 15:00,            !- Field 80
    0.01,                    !- Field 81
    Until: 16:00,            !- Field 82
    0.109,                   !- Field 83
    Until: 17:00,            !- Field 84
    0.109,                   !- Field 85
    Until: 18:00,            !- Field 86
    0.109,                   !- Field 87
    Until: 19:00,            !- Field 88
    0.109,                   !- Field 89
    Until: 20:00,            !- Field 90
    0.109,                   !- Field 91
    Until: 21:00,            !- Field 92
    0.109,                   !- Field 93
    Until: 22:00,            !- Field 94
    0.109,                   !- Field 95
    Until: 23:00,            !- Field 96
    0.109,                   !- Field 97
    Until: 24:00,            !- Field 98
    0.109,                   !- Field 99
    For: AllOtherDays,       !- Field 100
    Until: 24:00,            !- Field 101
    0.109;                   !- Field 102

Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.131,                   !- Field 6
    Until: 08:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.131,                   !- Field 10
    Until: 13:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.131,                   !- Field 14
    Until: 18:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.131,                   !- Field 18
    Until: 24:00,            !- Field 19
    0.0,                     !- Field 20
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 21
    Until: 24:00,            !- Field 22
    0.0;                     !- Field 23

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 06:00,            !- Field 5
    17.6,                    !- Field 6
    Until: 07:00,            !- Field 7
    19.6,                    !- Field 8
    Until: 22:00,            !- Field 9
    21.0,                    !- Field 10
    Until: 24:00,            !- Field 11
    15.6,                    !- Field 12
    For: Weekdays,           !- Field 13
    Until: 05:00,            !- Field 14
    15.6,                    !- Field 15
    Until: 06:00,            !- Field 16
    17.8,                    !- Field 17
    Until: 07:00,            !- Field 18
    20.0,                    !- Field 19
    Until: 22:00,            !- Field 20
    21.0,                    !- Field 21
    Until: 24:00,            !- Field 22
    15.6,                    !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00,            !- Field 25
    15.6,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 05:00,            !- Field 28
    15.6,                    !- Field 29
    Until: 06:00,            !- Field 30
    17.8,                    !- Field 31
    Until: 07:00,            !- Field 32
    20.0,                    !- Field 33
    Until: 17:00,            !- Field 34
    21.0,                    !- Field 35
    Until: 24:00,            !- Field 36
    15.6,                    !- Field 37
    For:Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    15.6;                    !- Field 40

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.7,                    !- Field 6
    Until: 07:00,            !- Field 7
    25.0,                    !- Field 8
    Until: 22:00,            !- Field 9
    24.0,                    !- Field 10
    Until: 24:00,            !- Field 11
    26.7,                    !- Field 12
    For: Weekdays,           !- Field 13
    Until: 05:00,            !- Field 14
    26.7,                    !- Field 15
    Until: 06:00,            !- Field 16
    25.6,                    !- Field 17
    Until: 07:00,            !- Field 18
    25.0,                    !- Field 19
    Until: 22:00,            !- Field 20
    24.0,                    !- Field 21
    Until: 24:00,            !- Field 22
    26.7,                    !- Field 23
    For: Saturday,           !- Field 24
    Until: 05:00,            !- Field 25
    26.7,                    !- Field 26
    Until: 06:00,            !- Field 27
    25.7,                    !- Field 28
    Until: 07:00,            !- Field 29
    25.0,                    !- Field 30
    Until: 17:00,            !- Field 31
    24.0,                    !- Field 32
    Until: 24:00,            !- Field 33
    26.7,                    !- Field 34
    For WinterDesignDay,     !- Field 35
    Until: 24:00,            !- Field 36
    26.7,                    !- Field 37
    For:Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    26.7;                    !- Field 40

Schedule:Compact,
    PERIMETER_MID_ZN_2_OA_Mult,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    1,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 03:00,            !- Field 7
    1,                       !- Field 8
    Until: 04:00,            !- Field 9
    1,                       !- Field 10
    Until: 05:00,            !- Field 11
    1,                       !- Field 12
    Until: 06:00,            !- Field 13
    1,                       !- Field 14
    Until: 07:00,            !- Field 15
    1,                       !- Field 16
    Until: 08:00,            !- Field 17
    1,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    0,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    0,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 20:00,            !- Field 41
    1,                       !- Field 42
    Until: 21:00,            !- Field 43
    1,                       !- Field 44
    Until: 22:00,            !- Field 45
    1,                       !- Field 46
    Until: 23:00,            !- Field 47
    1,                       !- Field 48
    Until: 24:00,            !- Field 49
    1,                       !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    1,                       !- Field 53
    Until: 02:00,            !- Field 54
    1,                       !- Field 55
    Until: 03:00,            !- Field 56
    1,                       !- Field 57
    Until: 04:00,            !- Field 58
    1,                       !- Field 59
    Until: 05:00,            !- Field 60
    1,                       !- Field 61
    Until: 06:00,            !- Field 62
    1,                       !- Field 63
    Until: 07:00,            !- Field 64
    1,                       !- Field 65
    Until: 08:00,            !- Field 66
    1,                       !- Field 67
    Until: 09:00,            !- Field 68
    1,                       !- Field 69
    Until: 10:00,            !- Field 70
    1,                       !- Field 71
    Until: 11:00,            !- Field 72
    0,                       !- Field 73
    Until: 12:00,            !- Field 74
    1,                       !- Field 75
    Until: 13:00,            !- Field 76
    0,                       !- Field 77
    Until: 14:00,            !- Field 78
    1,                       !- Field 79
    Until: 15:00,            !- Field 80
    0,                       !- Field 81
    Until: 16:00,            !- Field 82
    1,                       !- Field 83
    Until: 17:00,            !- Field 84
    1,                       !- Field 85
    Until: 18:00,            !- Field 86
    1,                       !- Field 87
    Until: 19:00,            !- Field 88
    1,                       !- Field 89
    Until: 20:00,            !- Field 90
    1,                       !- Field 91
    Until: 21:00,            !- Field 92
    1,                       !- Field 93
    Until: 22:00,            !- Field 94
    1,                       !- Field 95
    Until: 23:00,            !- Field 96
    1,                       !- Field 97
    Until: 24:00,            !- Field 98
    1,                       !- Field 99
    For: AllOtherDays,       !- Field 100
    Until: 24:00,            !- Field 101
    1;                       !- Field 102

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For:Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    HVACOperationSchd,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For:Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.00,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.00,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.00,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 19:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.00,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.00,                    !- Field 73
    For:Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.00,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.00,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 18:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.00,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.00;                    !- Field 92

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

Schedule:Compact,
    Core_bot sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Core_bot sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Core_bot sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Core_bot sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.5;                     !- Field 8

Schedule:Compact,
    IDF Lighting,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 5:00,             !- Field 9
    0.04184,                 !- Field 10
    Until: 7:00,             !- Field 11
    0.08368,                 !- Field 12
    Until: 8:00,             !- Field 13
    0.25105,                 !- Field 14
    Until: 17:00,            !- Field 15
    0.75314,                 !- Field 16
    Until: 18:00,            !- Field 17
    0.41841,                 !- Field 18
    Until: 20:00,            !- Field 19
    0.25105,                 !- Field 20
    Until: 22:00,            !- Field 21
    0.16736,                 !- Field 22
    Until: 23:00,            !- Field 23
    0.08368,                 !- Field 24
    Until: 24:00,            !- Field 25
    0.04184,                 !- Field 26
    For: Saturday,           !- Field 27
    Until: 6:00,             !- Field 28
    0.04184,                 !- Field 29
    Until: 8:00,             !- Field 30
    0.08368,                 !- Field 31
    Until: 12:00,            !- Field 32
    0.25105,                 !- Field 33
    Until: 17:00,            !- Field 34
    0.12552,                 !- Field 35
    Until: 24:00,            !- Field 36
    0.04184,                 !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.04184;                 !- Field 40

Schedule:Compact,
    IDF Equipment,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.3076738408,            !- Field 4
    Until: 08:00,            !- Field 5
    0.381234796,             !- Field 6
    Until: 12:00,            !- Field 7
    0.857778291,             !- Field 8
    Until: 13:00,            !- Field 9
    0.762469592,             !- Field 10
    Until: 17:00,            !- Field 11
    0.857778291,             !- Field 12
    Until: 18:00,            !- Field 13
    0.476543495,             !- Field 14
    Until: 24:00,            !- Field 15
    0.381234796,             !- Field 16
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,            !- Field 18
    1.0,                     !- Field 19
    For: Saturday,           !- Field 20
    Until: 06:00,            !- Field 21
    0.2307553806,            !- Field 22
    Until: 08:00,            !- Field 23
    0.381234796,             !- Field 24
    Until: 12:00,            !- Field 25
    0.476543495,             !- Field 26
    Until: 17:00,            !- Field 27
    0.3335804465,            !- Field 28
    Until: 19:00,            !- Field 29
    0.285926097,             !- Field 30
    Until: 24:00,            !- Field 31
    0.2307553806,            !- Field 32
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.0,                     !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 06:00,            !- Field 37
    0.2307553806,            !- Field 38
    Until: 18:00,            !- Field 39
    0.285926097,             !- Field 40
    Until: 24:00,            !- Field 41
    0.2307553806;            !- Field 42

Schedule:Compact,
    IDF Occupancy,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:00,            !- Field 15
    0.1,                     !- Field 16
    Until: 08:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 09:00,            !- Field 19
    0.95,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.95,                    !- Field 22
    Until: 11:00,            !- Field 23
    0.975703226795432,       !- Field 24
    Until: 12:00,            !- Field 25
    0.95,                    !- Field 26
    Until: 13:00,            !- Field 27
    0.513528014102859,       !- Field 28
    Until: 14:00,            !- Field 29
    0.95,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.975703226795432,       !- Field 32
    Until: 16:00,            !- Field 33
    0.95,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.95,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.3,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.1,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.1,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.1,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.05,                    !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0,                       !- Field 53
    Until: 02:00,            !- Field 54
    0,                       !- Field 55
    Until: 03:00,            !- Field 56
    0,                       !- Field 57
    Until: 04:00,            !- Field 58
    0,                       !- Field 59
    Until: 05:00,            !- Field 60
    0,                       !- Field 61
    Until: 06:00,            !- Field 62
    0,                       !- Field 63
    Until: 07:00,            !- Field 64
    0.1,                     !- Field 65
    Until: 08:00,            !- Field 66
    0.1,                     !- Field 67
    Until: 09:00,            !- Field 68
    0.3,                     !- Field 69
    Until: 10:00,            !- Field 70
    0.3,                     !- Field 71
    Until: 11:00,            !- Field 72
    0.308116808461715,       !- Field 73
    Until: 12:00,            !- Field 74
    0.3,                     !- Field 75
    Until: 13:00,            !- Field 76
    0.102705602820572,       !- Field 77
    Until: 14:00,            !- Field 78
    0.1,                     !- Field 79
    Until: 15:00,            !- Field 80
    0.102705602820572,       !- Field 81
    Until: 16:00,            !- Field 82
    0.1,                     !- Field 83
    Until: 17:00,            !- Field 84
    0.1,                     !- Field 85
    Until: 18:00,            !- Field 86
    0.05,                    !- Field 87
    Until: 19:00,            !- Field 88
    0.05,                    !- Field 89
    Until: 20:00,            !- Field 90
    0,                       !- Field 91
    Until: 21:00,            !- Field 92
    0,                       !- Field 93
    Until: 22:00,            !- Field 94
    0,                       !- Field 95
    Until: 23:00,            !- Field 96
    0,                       !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: SummerDesignDay,    !- Field 100
    Until: 06:00,            !- Field 101
    0.000000001,             !- Field 102
    Until: 22:00,            !- Field 103
    1.0,                     !- Field 104
    Until: 24:00,            !- Field 105
    0.05,                    !- Field 106
    For: WinterDesignDay,    !- Field 107
    Until: 24:00,            !- Field 108
    0.0,                     !- Field 109
    For:Sunday Holidays AllOtherDays,  !- Field 110
    Until: 06:00,            !- Field 111
    0.0,                     !- Field 112
    Until: 18:00,            !- Field 113
    0.05,                    !- Field 114
    Until: 24:00,            !- Field 115
    0.0;                     !- Field 116


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VAV_BOT Max OA Fraction, !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VAV_MID Max OA Fraction, !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    VAV_TOP Max OA Fraction, !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    aim2745,                 !- Name
    MediumRough,             !- Roughness
    0.0095,                  !- Thickness {m}
    0.0439,                  !- Conductivity {W/m-K}
    190,                     !- Density {kg/m3}
    1360,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2752,                 !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2765,                 !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2778,                 !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2785,                 !- Name
    MediumRough,             !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2792,                 !- Name
    MediumRough,             !- Roughness
    0.017,                   !- Thickness {m}
    0.0184873,               !- Conductivity {W/m-K}
    23,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2799,                 !- Name
    MediumRough,             !- Roughness
    0.001,                   !- Thickness {m}
    20,                      !- Conductivity {W/m-K}
    1.2,                     !- Density {kg/m3}
    1003.5,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2813,                 !- Name
    MediumRough,             !- Roughness
    0.295275,                !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2828,                 !- Name
    MediumRough,             !- Roughness
    0.017,                   !- Thickness {m}
    0.0181474,               !- Conductivity {W/m-K}
    23,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2843,                 !- Name
    MediumRough,             !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2850,                 !- Name
    MediumRough,             !- Roughness
    0.0528,                  !- Thickness {m}
    0.01,                    !- Conductivity {W/m-K}
    23,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2857,                 !- Name
    MediumRough,             !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2872,                 !- Name
    MediumRough,             !- Roughness
    0.017,                   !- Thickness {m}
    0.0252236,               !- Conductivity {W/m-K}
    23,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2887,                 !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2894,                 !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.0236,                  !- Conductivity {W/m-K}
    23,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2916,                 !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2929,                 !- Name
    MediumRough,             !- Roughness
    0.0376,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    aim2948,                 !- Name
    MediumRough,             !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    aim2906,                 !- Name
    Smooth,                  !- Roughness
    0.4761905,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    aim2940,                 !- Name
    Smooth,                  !- Roughness
    0.10919,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Window Material Simple Glazing System 1,  !- Name
    3.7642,                  !- U-Factor {W/m2-K}
    0.78,                    !- Solar Heat Gain Coefficient
    0.9;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    {b9af73f1-317f-4251-8ca3-013fa602608e},  !- Name
    2.0612,                  !- U-Factor {W/m2-K}
    0.359,                   !- Solar Heat Gain Coefficient
    0.3949;                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    {f2752ac1-4c17-43de-b331-92cd1a31689c},  !- Name
    3.7642,                  !- U-Factor {W/m2-K}
    0.86,                    !- Solar Heat Gain Coefficient
    0.9;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    aim2740,                 !- Name
    aim2745,                 !- Outside Layer
    aim2752;                 !- Layer 2

Construction,
    aim2760,                 !- Name
    aim2765;                 !- Outside Layer

Construction,
    aim2773,                 !- Name
    aim2778,                 !- Outside Layer
    aim2785,                 !- Layer 2
    aim2792,                 !- Layer 3
    aim2799,                 !- Layer 4
    aim2785;                 !- Layer 5

Construction,
    aim2808,                 !- Name
    aim2813;                 !- Outside Layer

Construction,
    aim2821,                 !- Name
    aim2778,                 !- Outside Layer
    aim2785,                 !- Layer 2
    aim2828,                 !- Layer 3
    aim2799,                 !- Layer 4
    aim2785;                 !- Layer 5

Construction,
    aim2838,                 !- Name
    aim2843,                 !- Outside Layer
    aim2850,                 !- Layer 2
    aim2857;                 !- Layer 3

Construction,
    aim2865,                 !- Name
    aim2778,                 !- Outside Layer
    aim2785,                 !- Layer 2
    aim2872,                 !- Layer 3
    aim2799,                 !- Layer 4
    aim2785;                 !- Layer 5

Construction,
    aim2882,                 !- Name
    aim2887,                 !- Outside Layer
    aim2894,                 !- Layer 2
    aim2745;                 !- Layer 3

Construction,
    aim2903,                 !- Name
    aim2906;                 !- Outside Layer

Construction,
    aim2911,                 !- Name
    aim2916,                 !- Outside Layer
    aim2799,                 !- Layer 2
    aim2916;                 !- Layer 3

Construction,
    aim2926,                 !- Name
    aim2929;                 !- Outside Layer

Construction,
    aim2937,                 !- Name
    aim2940;                 !- Outside Layer

Construction,
    aim2945,                 !- Name
    aim2948,                 !- Outside Layer
    aim2929,                 !- Layer 2
    aim2948;                 !- Layer 3

Construction,
    aim2958,                 !- Name
    aim2752,                 !- Outside Layer
    aim2745;                 !- Layer 2

Construction,
    aim2966,                 !- Name
    {f2752ac1-4c17-43de-b331-92cd1a31689c};  !- Outside Layer

Construction,
    aim2976,                 !- Name
    {b9af73f1-317f-4251-8ca3-013fa602608e};  !- Outside Layer

Construction,
    Construction 1,          !- Name
    Window Material Simple Glazing System 1;  !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    {80148992-2e3f-48ac-8c4d-8f17d7c01d4a},  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    1 Plenum Level 1 (Unconditioned),  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1803.4914672,            !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    2 Plenum Level 2 (Unconditioned),  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1803.4914672,            !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    3 Plenum Level 3 (Unconditioned),  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1810.6002216,            !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    CORE_BOT,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2607.3437371,            !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    CORE_MID,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2496.0004031,            !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    CORE_TOP,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2575.9858311,            !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_BOT_ZN_1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    530.5189643,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_BOT_ZN_2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    374.6885113,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_BOT_ZN_3,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    524.2035581,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_BOT_ZN_4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    351.7415877,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_MID_ZN_1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    682.8831309,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_MID_ZN_2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    396.2867306,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_MID_ZN_3,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    509.3492876,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_MID_ZN_4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    311.055887,              !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_TOP_ZN_1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    580.2991069,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_TOP_ZN_2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    315.8963695,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_TOP_ZN_3,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    576.9892914,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PERIMETER_TOP_ZN_4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    338.0348934,             !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    aim2980,                 !- Name
    Wall,                    !- Surface Type
    aim2773,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    33.4192813,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    0.037575,                !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    49.888665,               !- Vertex 4 X-coordinate {m}
    33.4192813,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim2991,                 !- Name
    Wall,                    !- Surface Type
    aim2773,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.888665,               !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    49.888665,               !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3002,                 !- Name
    Wall,                    !- Surface Type
    aim2773,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    0.194575,                !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    0.194575,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3013,                 !- Name
    Wall,                    !- Surface Type
    aim2773,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    0.037575,                !- Vertex 2 X-coordinate {m}
    0.194575,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0.037575,                !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    33.4192813,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3024,                 !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.3052227,              !- Vertex 1 X-coordinate {m}
    17.5881333,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    23.3052227,              !- Vertex 2 X-coordinate {m}
    24.1594665,              !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    23.3750725,              !- Vertex 3 X-coordinate {m}
    24.1594665,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    23.3750725,              !- Vertex 4 X-coordinate {m}
    17.5881333,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3035,                 !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.519545,                !- Vertex 1 X-coordinate {m}
    4.6978946,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    6.519545,                !- Vertex 2 X-coordinate {m}
    26.7275478,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    6.5570974,               !- Vertex 3 X-coordinate {m}
    26.6922635,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    6.5570974,               !- Vertex 4 X-coordinate {m}
    4.6978946,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3162 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3162,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.15312,                !- Vertex 1 X-coordinate {m}
    4.7624821,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    21.16632,                !- Vertex 2 X-coordinate {m}
    4.7624821,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    21.16632,                !- Vertex 3 X-coordinate {m}
    0.23215,                 !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    28.65832,                !- Vertex 4 X-coordinate {m}
    0.23215,                 !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    28.65832,                !- Vertex 5 X-coordinate {m}
    4.7624821,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    28.67152,                !- Vertex 6 X-coordinate {m}
    4.6846946,               !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    28.67152,                !- Vertex 7 X-coordinate {m}
    0.194575,                !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    21.15312,                !- Vertex 8 X-coordinate {m}
    0.194575,                !- Vertex 8 Y-coordinate {m}
    2.7127;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3178 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3178,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.16632,                !- Vertex 1 X-coordinate {m}
    4.7624821,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    28.65832,                !- Vertex 2 X-coordinate {m}
    4.7624821,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    28.65832,                !- Vertex 3 X-coordinate {m}
    0.23215,                 !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    21.16632,                !- Vertex 4 X-coordinate {m}
    0.23215,                 !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3190 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3190,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.5357551,              !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    20.2043426,              !- Vertex 2 X-coordinate {m}
    14.6274459,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    20.2043426,              !- Vertex 3 X-coordinate {m}
    14.6972959,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    23.3750724,              !- Vertex 4 X-coordinate {m}
    14.6972959,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    23.3750724,              !- Vertex 5 X-coordinate {m}
    14.6142459,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    17.5489551,              !- Vertex 6 X-coordinate {m}
    14.6142459,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    17.5489551,              !- Vertex 7 X-coordinate {m}
    12.4624135,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    21.16632,                !- Vertex 8 X-coordinate {m}
    12.4624135,              !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    21.16632,                !- Vertex 9 X-coordinate {m}
    4.7624821,               !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    21.15312,                !- Vertex 10 X-coordinate {m}
    4.7624821,               !- Vertex 10 Y-coordinate {m}
    2.7127,                  !- Vertex 10 Z-coordinate {m}
    21.15312,                !- Vertex 11 X-coordinate {m}
    12.4492135,              !- Vertex 11 Y-coordinate {m}
    2.7127,                  !- Vertex 11 Z-coordinate {m}
    17.5357551,              !- Vertex 12 X-coordinate {m}
    12.4492135,              !- Vertex 12 Y-coordinate {m}
    2.7127;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3210 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3210,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.63952,                !- Vertex 1 X-coordinate {m}
    14.6972959,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    29.7218974,              !- Vertex 2 X-coordinate {m}
    14.6972959,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    29.7218974,              !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    32.3920724,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    32.3920724,              !- Vertex 5 X-coordinate {m}
    12.4492135,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    28.67152,                !- Vertex 6 X-coordinate {m}
    12.4492135,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    28.67152,                !- Vertex 7 X-coordinate {m}
    4.7624821,               !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    28.65832,                !- Vertex 8 X-coordinate {m}
    4.7624821,               !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    28.65832,                !- Vertex 9 X-coordinate {m}
    12.4624135,              !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    32.3788724,              !- Vertex 10 X-coordinate {m}
    12.4624135,              !- Vertex 10 Y-coordinate {m}
    2.7127,                  !- Vertex 10 Z-coordinate {m}
    32.3788724,              !- Vertex 11 X-coordinate {m}
    14.5496584,              !- Vertex 11 Y-coordinate {m}
    2.7127,                  !- Vertex 11 Z-coordinate {m}
    26.63952,                !- Vertex 12 X-coordinate {m}
    14.5496584,              !- Vertex 12 Y-coordinate {m}
    2.7127;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3230 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3230,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.5489551,              !- Vertex 1 X-coordinate {m}
    14.6142459,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    23.3750724,              !- Vertex 2 X-coordinate {m}
    14.6142459,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    23.3750724,              !- Vertex 3 X-coordinate {m}
    14.5496584,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    32.3788724,              !- Vertex 4 X-coordinate {m}
    14.5496584,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    32.3788724,              !- Vertex 5 X-coordinate {m}
    12.4624135,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    28.65832,                !- Vertex 6 X-coordinate {m}
    12.4624135,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    28.65832,                !- Vertex 7 X-coordinate {m}
    4.7624821,               !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    21.16632,                !- Vertex 8 X-coordinate {m}
    4.7624821,               !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    21.16632,                !- Vertex 9 X-coordinate {m}
    12.4624135,              !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    17.5489551,              !- Vertex 10 X-coordinate {m}
    12.4624135,              !- Vertex 10 Y-coordinate {m}
    2.7127;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3248 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3248,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4918825,              !- Vertex 1 X-coordinate {m}
    24.3071044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    26.63952,                !- Vertex 2 X-coordinate {m}
    24.3071044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    26.63952,                !- Vertex 3 X-coordinate {m}
    14.5496584,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    26.4918825,              !- Vertex 4 X-coordinate {m}
    14.5496584,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3260 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3260,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.3052224,              !- Vertex 1 X-coordinate {m}
    17.5881334,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    23.3750724,              !- Vertex 2 X-coordinate {m}
    17.5881334,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    23.3750724,              !- Vertex 3 X-coordinate {m}
    24.3071044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    23.4528599,              !- Vertex 4 X-coordinate {m}
    24.3071044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    23.4528599,              !- Vertex 5 X-coordinate {m}
    14.6142459,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    23.3750724,              !- Vertex 6 X-coordinate {m}
    14.6142459,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    23.3750724,              !- Vertex 7 X-coordinate {m}
    14.6972959,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    23.3052224,              !- Vertex 8 X-coordinate {m}
    14.6972959,              !- Vertex 8 Y-coordinate {m}
    2.7127;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3276 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3276,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.3750724,              !- Vertex 1 X-coordinate {m}
    14.6142459,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    23.4528599,              !- Vertex 2 X-coordinate {m}
    14.6142459,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    23.4528599,              !- Vertex 3 X-coordinate {m}
    24.3071044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    26.4918825,              !- Vertex 4 X-coordinate {m}
    24.3071044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    26.4918825,              !- Vertex 5 X-coordinate {m}
    14.5496584,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    23.3750724,              !- Vertex 6 X-coordinate {m}
    14.5496584,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3290 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3290,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.535755,               !- Vertex 1 X-coordinate {m}
    20.4743426,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    17.5489554,              !- Vertex 2 X-coordinate {m}
    24.2177048,              !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    17.5489554,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    17.535755,               !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3302 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3302,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.0567047,              !- Vertex 1 X-coordinate {m}
    24.2177048,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    20.2043422,              !- Vertex 2 X-coordinate {m}
    24.230904,               !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    20.2043422,              !- Vertex 3 X-coordinate {m}
    14.6972959,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    20.0567047,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3314 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3314,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.5489551,              !- Vertex 1 X-coordinate {m}
    24.2177044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    20.0567051,              !- Vertex 2 X-coordinate {m}
    24.2177044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    20.0567051,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    17.5489551,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3326 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3326,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.7218974,              !- Vertex 1 X-coordinate {m}
    23.4720793,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    29.8695349,              !- Vertex 2 X-coordinate {m}
    23.4588796,              !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    29.8695349,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    29.7218974,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3338 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3338,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3772849,              !- Vertex 1 X-coordinate {m}
    23.4588796,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    32.3904849,              !- Vertex 2 X-coordinate {m}
    22.3125333,              !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    32.3904849,              !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    32.3772849,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3350 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3350,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8695349,              !- Vertex 1 X-coordinate {m}
    23.4588794,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    32.3772849,              !- Vertex 2 X-coordinate {m}
    23.4588794,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    32.3772849,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    29.8695349,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3362 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3362,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    20.4743426,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    17.535755,               !- Vertex 2 X-coordinate {m}
    20.4743426,              !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    17.535755,               !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    17.5225547,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127001,               !- Vertex 4 Z-coordinate {m}
    17.5225547,              !- Vertex 5 X-coordinate {m}
    20.4611428,              !- Vertex 5 Y-coordinate {m}
    2.7127001,               !- Vertex 5 Z-coordinate {m}
    12.7226384,              !- Vertex 6 X-coordinate {m}
    20.4611428,              !- Vertex 6 Y-coordinate {m}
    2.7127001,               !- Vertex 6 Z-coordinate {m}
    12.7226384,              !- Vertex 7 X-coordinate {m}
    14.6406459,              !- Vertex 7 Y-coordinate {m}
    2.7127001,               !- Vertex 7 Z-coordinate {m}
    12.709438,               !- Vertex 8 X-coordinate {m}
    14.6274459,              !- Vertex 8 Y-coordinate {m}
    2.7127001;               !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3378 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3378,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.722638,               !- Vertex 1 X-coordinate {m}
    20.4611427,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    17.5225551,              !- Vertex 2 X-coordinate {m}
    20.4611427,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    17.5225551,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.722638,               !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3390 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3390,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.9000308,              !- Vertex 1 X-coordinate {m}
    10.4680135,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    17.5357551,              !- Vertex 2 X-coordinate {m}
    10.4680135,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    17.5357551,              !- Vertex 3 X-coordinate {m}
    12.4492135,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    21.15312,                !- Vertex 4 X-coordinate {m}
    12.4492135,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    21.15312,                !- Vertex 5 X-coordinate {m}
    4.6846946,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    14.9000308,              !- Vertex 6 X-coordinate {m}
    4.6846946,               !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3404 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3404,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.8868308,              !- Vertex 1 X-coordinate {m}
    4.6978946,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    14.8868308,              !- Vertex 2 X-coordinate {m}
    10.4812135,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    17.5225551,              !- Vertex 3 X-coordinate {m}
    10.4812135,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    17.5225551,              !- Vertex 4 X-coordinate {m}
    14.6142459,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    12.696238,               !- Vertex 5 X-coordinate {m}
    14.6142459,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    12.696238,               !- Vertex 6 X-coordinate {m}
    14.6274459,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    17.5357551,              !- Vertex 7 X-coordinate {m}
    14.6274459,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    17.5357551,              !- Vertex 8 X-coordinate {m}
    10.4680135,              !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    14.9000308,              !- Vertex 9 X-coordinate {m}
    10.4680135,              !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    14.9000308,              !- Vertex 10 X-coordinate {m}
    4.6846946,               !- Vertex 10 Y-coordinate {m}
    2.7127,                  !- Vertex 10 Z-coordinate {m}
    6.8305677,               !- Vertex 11 X-coordinate {m}
    4.6846946,               !- Vertex 11 Y-coordinate {m}
    2.7127,                  !- Vertex 11 Z-coordinate {m}
    6.5570974,               !- Vertex 12 X-coordinate {m}
    4.6978946,               !- Vertex 12 Y-coordinate {m}
    2.7127;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3424 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3424,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5570974,               !- Vertex 1 X-coordinate {m}
    13.9528315,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    12.633238,               !- Vertex 2 X-coordinate {m}
    13.9528315,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    12.633238,               !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.696238,               !- Vertex 4 X-coordinate {m}
    14.6142459,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    17.5225551,              !- Vertex 5 X-coordinate {m}
    14.6142459,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    17.5225551,              !- Vertex 6 X-coordinate {m}
    10.4812135,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    14.8868308,              !- Vertex 7 X-coordinate {m}
    10.4812135,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    14.8868308,              !- Vertex 8 X-coordinate {m}
    4.6978946,               !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    6.5570974,               !- Vertex 9 X-coordinate {m}
    4.6978946,               !- Vertex 9 Y-coordinate {m}
    2.7127;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3441 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3441,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.696238,               !- Vertex 1 X-coordinate {m}
    20.4971044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    20.4743427,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.696238,               !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3453 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3453,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.6589551,              !- Vertex 1 X-coordinate {m}
    24.2309044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    24.2309044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    20.4971044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.6589551,              !- Vertex 4 X-coordinate {m}
    20.4971044,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3465 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3465,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5570974,               !- Vertex 1 X-coordinate {m}
    26.6922635,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    12.633238,               !- Vertex 2 X-coordinate {m}
    26.6922635,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    12.633238,               !- Vertex 3 X-coordinate {m}
    24.2309044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.6589551,              !- Vertex 4 X-coordinate {m}
    24.2309044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    12.6589551,              !- Vertex 5 X-coordinate {m}
    20.4971044,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    12.696238,               !- Vertex 6 X-coordinate {m}
    20.4971044,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    12.696238,               !- Vertex 7 X-coordinate {m}
    14.6274459,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    12.633238,               !- Vertex 8 X-coordinate {m}
    14.6274459,              !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    12.633238,               !- Vertex 9 X-coordinate {m}
    13.9528315,              !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    6.5570974,               !- Vertex 10 X-coordinate {m}
    13.9528315,              !- Vertex 10 Y-coordinate {m}
    2.7127;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3483 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3483,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.6395197,              !- Vertex 1 X-coordinate {m}
    24.307104,               !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    29.8695349,              !- Vertex 2 X-coordinate {m}
    24.307104,               !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    29.7218974,              !- Vertex 3 X-coordinate {m}
    24.1594665,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    26.6395197,              !- Vertex 4 X-coordinate {m}
    24.1594665,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3495 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3495,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.6962377,              !- Vertex 1 X-coordinate {m}
    24.3086922,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    23.3052227,              !- Vertex 2 X-coordinate {m}
    24.307104,               !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    23.3052227,              !- Vertex 3 X-coordinate {m}
    24.1594665,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    20.2043422,              !- Vertex 4 X-coordinate {m}
    24.1594665,              !- Vertex 4 Y-coordinate {m}
    2.7127001,               !- Vertex 4 Z-coordinate {m}
    20.0535304,              !- Vertex 5 X-coordinate {m}
    24.230904,               !- Vertex 5 Y-coordinate {m}
    2.7127001,               !- Vertex 5 Z-coordinate {m}
    12.6962377,              !- Vertex 6 X-coordinate {m}
    24.230904,               !- Vertex 6 Y-coordinate {m}
    2.7127001;               !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3509 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3509,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5570974,               !- Vertex 1 X-coordinate {m}
    28.9045044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    6.6725546,               !- Vertex 2 X-coordinate {m}
    28.9058171,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    24.9723712,              !- Vertex 3 X-coordinate {m}
    28.9058171,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    24.9723712,              !- Vertex 4 X-coordinate {m}
    24.3086919,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    12.696238,               !- Vertex 5 X-coordinate {m}
    24.3086919,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    12.633238,               !- Vertex 6 X-coordinate {m}
    24.2309044,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    12.633238,               !- Vertex 7 X-coordinate {m}
    26.6922635,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    6.5570974,               !- Vertex 8 X-coordinate {m}
    26.6922635,              !- Vertex 8 Y-coordinate {m}
    2.7127;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3525 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3525,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.9723712,              !- Vertex 1 X-coordinate {m}
    28.9058171,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    29.8695349,              !- Vertex 2 X-coordinate {m}
    28.9058171,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    29.8695349,              !- Vertex 3 X-coordinate {m}
    24.3071044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    24.9723712,              !- Vertex 4 X-coordinate {m}
    24.3071044,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3537 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3537,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4434125,               !- Vertex 1 X-coordinate {m}
    28.9836046,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    6.5570974,               !- Vertex 2 X-coordinate {m}
    28.9836046,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    6.5570974,               !- Vertex 3 X-coordinate {m}
    28.9045044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    4.4566125,               !- Vertex 4 X-coordinate {m}
    28.9045044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    4.4566125,               !- Vertex 5 X-coordinate {m}
    4.6978946,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    6.519545,                !- Vertex 6 X-coordinate {m}
    4.6978946,               !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    6.519545,                !- Vertex 7 X-coordinate {m}
    4.6846946,               !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    4.4434125,               !- Vertex 8 X-coordinate {m}
    4.6846946,               !- Vertex 8 Y-coordinate {m}
    2.7127;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3553 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3553,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4566125,               !- Vertex 1 X-coordinate {m}
    28.9045044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    6.5570974,               !- Vertex 2 X-coordinate {m}
    28.9045044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    6.5570974,               !- Vertex 3 X-coordinate {m}
    26.7275478,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    6.519545,                !- Vertex 4 X-coordinate {m}
    26.652576,               !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    6.519545,                !- Vertex 5 X-coordinate {m}
    4.6978946,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    4.4566125,               !- Vertex 6 X-coordinate {m}
    4.6978946,               !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3567 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3567,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9299433,              !- Vertex 1 X-coordinate {m}
    0.23215,                 !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    21.1309148,              !- Vertex 2 X-coordinate {m}
    0.23215,                 !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    21.1309148,              !- Vertex 3 X-coordinate {m}
    4.67995,                 !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.9299433,              !- Vertex 4 X-coordinate {m}
    4.67995,                 !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    21.15312,                !- Vertex 5 X-coordinate {m}
    4.6846946,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    21.15312,                !- Vertex 6 X-coordinate {m}
    0.194575,                !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    12.9299433,              !- Vertex 7 X-coordinate {m}
    0.194575,                !- Vertex 7 Y-coordinate {m}
    2.7127;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3582 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3582,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9299433,              !- Vertex 1 X-coordinate {m}
    4.67995,                 !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    21.1309148,              !- Vertex 2 X-coordinate {m}
    4.67995,                 !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    21.1309148,              !- Vertex 3 X-coordinate {m}
    0.23215,                 !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.9299433,              !- Vertex 4 X-coordinate {m}
    0.23215,                 !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3594 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3594,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8307154,               !- Vertex 1 X-coordinate {m}
    0.2321502,               !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    12.9299432,              !- Vertex 2 X-coordinate {m}
    0.2321502,               !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    12.9299432,              !- Vertex 3 X-coordinate {m}
    0.1945746,               !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    6.8305666,               !- Vertex 4 X-coordinate {m}
    0.1945746,               !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3606 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3606,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8307148,               !- Vertex 1 X-coordinate {m}
    4.67995,                 !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    12.9267148,              !- Vertex 2 X-coordinate {m}
    4.67995,                 !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    12.9267148,              !- Vertex 3 X-coordinate {m}
    0.23215,                 !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    6.8307148,               !- Vertex 4 X-coordinate {m}
    0.23215,                 !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3618 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3618,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    5.408793,                !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    0.07515,                 !- Vertex 2 X-coordinate {m}
    5.408793,                !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    0.07515,                 !- Vertex 3 X-coordinate {m}
    0.3158946,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    6.8307148,               !- Vertex 4 X-coordinate {m}
    0.3158946,               !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    6.8305677,               !- Vertex 5 X-coordinate {m}
    0.194575,                !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    0.037575,                !- Vertex 6 X-coordinate {m}
    0.194575,                !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3632 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3632,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.07515,                 !- Vertex 1 X-coordinate {m}
    5.408793,                !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4434125,               !- Vertex 2 X-coordinate {m}
    5.408793,                !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4434125,               !- Vertex 3 X-coordinate {m}
    4.6846946,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    6.8305677,               !- Vertex 4 X-coordinate {m}
    4.6846946,               !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    6.8305677,               !- Vertex 5 X-coordinate {m}
    0.3158946,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    0.07515,                 !- Vertex 6 X-coordinate {m}
    0.3158946,               !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3646 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3646,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    9.9904315,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    0.07515,                 !- Vertex 2 X-coordinate {m}
    9.980793,                !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    0.07515,                 !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3658 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3658,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4196,                  !- Vertex 1 X-coordinate {m}
    9.9904315,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4434125,               !- Vertex 2 X-coordinate {m}
    9.9904315,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4434125,               !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    4.4196,                  !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3670 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3670,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.07515,                 !- Vertex 1 X-coordinate {m}
    9.980793,                !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4196,                  !- Vertex 2 X-coordinate {m}
    9.980793,                !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4196,                  !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    0.07515,                 !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3682 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3682,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    14.5624315,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4434125,               !- Vertex 2 X-coordinate {m}
    14.5624315,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4434125,               !- Vertex 3 X-coordinate {m}
    9.9904315,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    4.4196,                  !- Vertex 4 X-coordinate {m}
    9.9904315,               !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    4.4196,                  !- Vertex 5 X-coordinate {m}
    14.552793,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    0.07515,                 !- Vertex 6 X-coordinate {m}
    14.552793,               !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    0.07515,                 !- Vertex 7 X-coordinate {m}
    9.9904315,               !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    0.037575,                !- Vertex 8 X-coordinate {m}
    9.9904315,               !- Vertex 8 Y-coordinate {m}
    2.7127;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3698 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3698,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.07515,                 !- Vertex 1 X-coordinate {m}
    14.552793,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4196,                  !- Vertex 2 X-coordinate {m}
    14.552793,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4196,                  !- Vertex 3 X-coordinate {m}
    9.9904315,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    0.07515,                 !- Vertex 4 X-coordinate {m}
    9.9904315,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3710 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3710,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    19.124793,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4434125,               !- Vertex 2 X-coordinate {m}
    19.124793,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4434125,               !- Vertex 3 X-coordinate {m}
    14.5624315,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    14.5624315,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3722 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3722,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    25.201743,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    0.07515,                 !- Vertex 2 X-coordinate {m}
    25.201743,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    0.07515,                 !- Vertex 3 X-coordinate {m}
    19.124793,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    19.124793,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3734 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3734,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.07515,                 !- Vertex 1 X-coordinate {m}
    25.201743,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4434125,               !- Vertex 2 X-coordinate {m}
    25.201743,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4434125,               !- Vertex 3 X-coordinate {m}
    19.124793,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    0.07515,                 !- Vertex 4 X-coordinate {m}
    19.124793,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3746 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3746,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    29.773743,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    4.4434125,               !- Vertex 2 X-coordinate {m}
    29.773743,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    4.4434125,               !- Vertex 3 X-coordinate {m}
    25.201743,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    25.201743,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3758 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3758,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    33.4192813,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    6.519545,                !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    6.519545,                !- Vertex 3 X-coordinate {m}
    28.9836046,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    4.4434125,               !- Vertex 4 X-coordinate {m}
    28.9836046,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    4.4434125,               !- Vertex 5 X-coordinate {m}
    29.773743,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    0.037575,                !- Vertex 6 X-coordinate {m}
    29.773743,               !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3772 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3772,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    20.4971044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    17.5357551,              !- Vertex 2 X-coordinate {m}
    20.4971044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    17.5357551,              !- Vertex 3 X-coordinate {m}
    20.4743427,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.709438,               !- Vertex 4 X-coordinate {m}
    20.4743427,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3784 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3784,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    24.2309044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    17.5357551,              !- Vertex 2 X-coordinate {m}
    24.2309044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    17.5357551,              !- Vertex 3 X-coordinate {m}
    20.4971044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    12.709438,               !- Vertex 4 X-coordinate {m}
    20.4971044,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3796 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3796,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.519545,                !- Vertex 1 X-coordinate {m}
    33.4192813,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    18.711545,               !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    18.711545,               !- Vertex 3 X-coordinate {m}
    33.2987044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    6.5827712,               !- Vertex 4 X-coordinate {m}
    33.2987044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    6.5827712,               !- Vertex 5 X-coordinate {m}
    28.9058171,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    6.519545,                !- Vertex 6 X-coordinate {m}
    28.9058171,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3810 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3810,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5827712,               !- Vertex 1 X-coordinate {m}
    33.2987044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    18.711545,               !- Vertex 2 X-coordinate {m}
    33.2987044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    18.711545,               !- Vertex 3 X-coordinate {m}
    28.9058171,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    6.5827712,               !- Vertex 4 X-coordinate {m}
    28.9058171,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3822 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3822,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.711545,               !- Vertex 1 X-coordinate {m}
    33.4192813,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    30.9352752,              !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    30.9352752,              !- Vertex 3 X-coordinate {m}
    33.2987044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    18.711545,               !- Vertex 4 X-coordinate {m}
    33.2987044,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3834 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3834,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.711545,               !- Vertex 1 X-coordinate {m}
    33.2987044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    24.9723712,              !- Vertex 2 X-coordinate {m}
    33.2987044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    24.9723712,              !- Vertex 3 X-coordinate {m}
    28.9058171,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    18.711545,               !- Vertex 4 X-coordinate {m}
    28.9058171,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3846 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3846,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.9723712,              !- Vertex 1 X-coordinate {m}
    33.2987044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    30.9352752,              !- Vertex 2 X-coordinate {m}
    33.2987044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    30.9352752,              !- Vertex 3 X-coordinate {m}
    28.9058171,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    24.9723712,              !- Vertex 4 X-coordinate {m}
    28.9058171,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3858 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3858,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9352752,              !- Vertex 1 X-coordinate {m}
    33.4192813,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    43.0864424,              !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    43.0864424,              !- Vertex 3 X-coordinate {m}
    28.9058171,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    43.0063712,              !- Vertex 4 X-coordinate {m}
    28.9058171,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    43.0063712,              !- Vertex 5 X-coordinate {m}
    33.2987044,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    30.9352752,              !- Vertex 6 X-coordinate {m}
    33.2987044,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3872 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3872,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.9352752,              !- Vertex 1 X-coordinate {m}
    33.2987044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    43.0063712,              !- Vertex 2 X-coordinate {m}
    33.2987044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    43.0063712,              !- Vertex 3 X-coordinate {m}
    28.9058171,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    30.9352752,              !- Vertex 4 X-coordinate {m}
    28.9058171,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3884 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3884,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.7218974,              !- Vertex 1 X-coordinate {m}
    24.1594669,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    29.8742974,              !- Vertex 2 X-coordinate {m}
    24.1594669,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    29.8742974,              !- Vertex 3 X-coordinate {m}
    23.5451044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    32.4653712,              !- Vertex 4 X-coordinate {m}
    23.5451044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    32.4653712,              !- Vertex 5 X-coordinate {m}
    22.4021044,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    34.9037712,              !- Vertex 6 X-coordinate {m}
    22.4021044,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    34.9037712,              !- Vertex 7 X-coordinate {m}
    26.6497603,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    34.9796974,              !- Vertex 8 X-coordinate {m}
    26.6497603,              !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    34.9796974,              !- Vertex 9 X-coordinate {m}
    22.3125334,              !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    32.3904849,              !- Vertex 10 X-coordinate {m}
    22.3125334,              !- Vertex 10 Y-coordinate {m}
    2.7127,                  !- Vertex 10 Z-coordinate {m}
    32.3904849,              !- Vertex 11 X-coordinate {m}
    23.4720794,              !- Vertex 11 Y-coordinate {m}
    2.7127,                  !- Vertex 11 Z-coordinate {m}
    29.7218974,              !- Vertex 12 X-coordinate {m}
    23.4720794,              !- Vertex 12 Y-coordinate {m}
    2.7127;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3904 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3904,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8742974,              !- Vertex 1 X-coordinate {m}
    26.6497603,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    34.9037712,              !- Vertex 2 X-coordinate {m}
    26.6497603,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    34.9037712,              !- Vertex 3 X-coordinate {m}
    22.4021044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    32.4653712,              !- Vertex 4 X-coordinate {m}
    22.4021044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    32.4653712,              !- Vertex 5 X-coordinate {m}
    23.5451044,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    29.8742974,              !- Vertex 6 X-coordinate {m}
    23.5451044,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3918 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3918,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.9796974,              !- Vertex 1 X-coordinate {m}
    26.6497603,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    39.3961224,              !- Vertex 2 X-coordinate {m}
    26.6497603,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    39.3961224,              !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    35.5861224,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    35.5861224,              !- Vertex 5 X-coordinate {m}
    22.3125334,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    34.9796974,              !- Vertex 6 X-coordinate {m}
    22.3125334,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3932 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3932,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.3961224,              !- Vertex 1 X-coordinate {m}
    26.6497603,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    39.5011712,              !- Vertex 2 X-coordinate {m}
    26.6497603,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    39.5011712,              !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    39.3961224,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3944 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3944,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.5011712,              !- Vertex 1 X-coordinate {m}
    26.6497603,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    43.0029224,              !- Vertex 2 X-coordinate {m}
    26.6497603,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    43.0029224,              !- Vertex 3 X-coordinate {m}
    13.9469528,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    40.6931099,              !- Vertex 4 X-coordinate {m}
    13.9469528,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    40.6931099,              !- Vertex 5 X-coordinate {m}
    14.6274459,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    39.5011712,              !- Vertex 6 X-coordinate {m}
    14.6274459,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3958 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3958,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3920724,              !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    39.5011712,              !- Vertex 2 X-coordinate {m}
    14.6274459,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    39.5011712,              !- Vertex 3 X-coordinate {m}
    14.5535044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    32.4907712,              !- Vertex 4 X-coordinate {m}
    14.5535044,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    32.4907712,              !- Vertex 5 X-coordinate {m}
    10.5403044,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    35.0815712,              !- Vertex 6 X-coordinate {m}
    10.5403044,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    35.0815712,              !- Vertex 7 X-coordinate {m}
    4.7745044,               !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    43.0029224,              !- Vertex 8 X-coordinate {m}
    4.7745044,               !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    43.0029224,              !- Vertex 9 X-coordinate {m}
    4.6846946,               !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    35.0028245,              !- Vertex 10 X-coordinate {m}
    4.6846946,               !- Vertex 10 Y-coordinate {m}
    2.7127,                  !- Vertex 10 Z-coordinate {m}
    35.0028245,              !- Vertex 11 X-coordinate {m}
    10.4680135,              !- Vertex 11 Y-coordinate {m}
    2.7127,                  !- Vertex 11 Z-coordinate {m}
    32.3920724,              !- Vertex 12 X-coordinate {m}
    10.4680135,              !- Vertex 12 Y-coordinate {m}
    2.7127;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3978 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3978,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.4907712,              !- Vertex 1 X-coordinate {m}
    14.5535044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    39.5011712,              !- Vertex 2 X-coordinate {m}
    14.5535044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    39.5011712,              !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    40.6931099,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    40.6931099,              !- Vertex 5 X-coordinate {m}
    13.9469528,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    43.0029224,              !- Vertex 6 X-coordinate {m}
    13.9469528,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    43.0029224,              !- Vertex 7 X-coordinate {m}
    4.7745044,               !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    35.0815712,              !- Vertex 8 X-coordinate {m}
    4.7745044,               !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    35.0815712,              !- Vertex 9 X-coordinate {m}
    10.5403044,              !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    32.4907712,              !- Vertex 10 X-coordinate {m}
    10.5403044,              !- Vertex 10 Y-coordinate {m}
    2.7127;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    aim3996 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim3996,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.9037712,              !- Vertex 1 X-coordinate {m}
    26.7201044,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    39.5011712,              !- Vertex 2 X-coordinate {m}
    26.7201044,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    39.5011712,              !- Vertex 3 X-coordinate {m}
    26.6497603,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    34.9037712,              !- Vertex 4 X-coordinate {m}
    26.6497603,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4008 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4008,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.0029224,              !- Vertex 1 X-coordinate {m}
    4.7745044,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    45.1145712,              !- Vertex 2 X-coordinate {m}
    4.7745044,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    45.1145712,              !- Vertex 3 X-coordinate {m}
    28.9045044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    43.0864424,              !- Vertex 4 X-coordinate {m}
    28.9058171,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    43.0864424,              !- Vertex 5 X-coordinate {m}
    28.9836046,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    45.198665,               !- Vertex 6 X-coordinate {m}
    28.9836046,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    45.198665,               !- Vertex 7 X-coordinate {m}
    23.696793,               !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    45.19549,                !- Vertex 8 X-coordinate {m}
    19.1294135,              !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    45.198665,               !- Vertex 9 X-coordinate {m}
    14.552793,               !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    45.19549,                !- Vertex 10 X-coordinate {m}
    9.9854135,               !- Vertex 10 Y-coordinate {m}
    2.7127,                  !- Vertex 10 Z-coordinate {m}
    45.198665,               !- Vertex 11 X-coordinate {m}
    4.6846946,               !- Vertex 11 Y-coordinate {m}
    2.7127,                  !- Vertex 11 Z-coordinate {m}
    43.0029224,              !- Vertex 12 X-coordinate {m}
    4.6846946,               !- Vertex 12 Y-coordinate {m}
    2.7127;                  !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4028 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4028,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8742974,              !- Vertex 1 X-coordinate {m}
    28.9058171,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    43.0063712,              !- Vertex 2 X-coordinate {m}
    28.9058171,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    45.1145712,              !- Vertex 3 X-coordinate {m}
    28.9045044,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    45.1145712,              !- Vertex 4 X-coordinate {m}
    4.7745044,               !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    43.0029224,              !- Vertex 5 X-coordinate {m}
    4.7745044,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    43.0029224,              !- Vertex 6 X-coordinate {m}
    26.6497603,              !- Vertex 6 Y-coordinate {m}
    2.7127,                  !- Vertex 6 Z-coordinate {m}
    39.5011712,              !- Vertex 7 X-coordinate {m}
    26.6497603,              !- Vertex 7 Y-coordinate {m}
    2.7127,                  !- Vertex 7 Z-coordinate {m}
    39.5011712,              !- Vertex 8 X-coordinate {m}
    26.7201044,              !- Vertex 8 Y-coordinate {m}
    2.7127,                  !- Vertex 8 Z-coordinate {m}
    34.9037712,              !- Vertex 9 X-coordinate {m}
    26.7201044,              !- Vertex 9 Y-coordinate {m}
    2.7127,                  !- Vertex 9 Z-coordinate {m}
    34.9037712,              !- Vertex 10 X-coordinate {m}
    26.6497603,              !- Vertex 10 Y-coordinate {m}
    2.7127,                  !- Vertex 10 Z-coordinate {m}
    29.8742974,              !- Vertex 11 X-coordinate {m}
    26.6497603,              !- Vertex 11 Y-coordinate {m}
    2.7127;                  !- Vertex 11 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4047 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4047,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.0864424,              !- Vertex 1 X-coordinate {m}
    33.4192813,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    28.268793,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.85109,                !- Vertex 4 X-coordinate {m}
    28.268793,               !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    49.85109,                !- Vertex 5 X-coordinate {m}
    33.3817063,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    43.0864424,              !- Vertex 6 X-coordinate {m}
    33.3817063,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4061 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4061,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.0864424,              !- Vertex 1 X-coordinate {m}
    33.3817063,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.85109,                !- Vertex 2 X-coordinate {m}
    33.3817063,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.85109,                !- Vertex 3 X-coordinate {m}
    28.268793,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    28.268793,               !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    45.198665,               !- Vertex 5 X-coordinate {m}
    28.9836046,              !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    43.0864424,              !- Vertex 6 X-coordinate {m}
    28.9836046,              !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4075 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4075,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.618265,               !- Vertex 1 X-coordinate {m}
    28.268793,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    28.268793,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    23.6815127,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.618265,               !- Vertex 4 X-coordinate {m}
    23.696793,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4087 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4087,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.198665,               !- Vertex 1 X-coordinate {m}
    28.268793,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.618265,               !- Vertex 2 X-coordinate {m}
    28.268793,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.618265,               !- Vertex 3 X-coordinate {m}
    23.6815127,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    23.6815127,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4099 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4099,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.85109,                !- Vertex 1 X-coordinate {m}
    23.6815127,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    23.6815127,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    19.1294135,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.85109,                !- Vertex 4 X-coordinate {m}
    19.1294135,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4111 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4111,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.198665,               !- Vertex 1 X-coordinate {m}
    23.6815127,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.85109,                !- Vertex 2 X-coordinate {m}
    23.6815127,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.85109,                !- Vertex 3 X-coordinate {m}
    19.1294135,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    19.1294135,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4123 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4123,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.618265,               !- Vertex 1 X-coordinate {m}
    14.5574135,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.618265,               !- Vertex 2 X-coordinate {m}
    19.1294135,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    19.1294135,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.888665,               !- Vertex 4 X-coordinate {m}
    14.5470278,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    49.85109,                !- Vertex 5 X-coordinate {m}
    14.552793,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    45.198665,               !- Vertex 6 X-coordinate {m}
    14.552793,               !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4137 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4137,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.198665,               !- Vertex 1 X-coordinate {m}
    19.1294135,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.618265,               !- Vertex 2 X-coordinate {m}
    19.1294135,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.618265,               !- Vertex 3 X-coordinate {m}
    14.5574135,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    14.5574135,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4149 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4149,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.85109,                !- Vertex 1 X-coordinate {m}
    14.5470278,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    14.5470278,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    9.9854135,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.85109,                !- Vertex 4 X-coordinate {m}
    9.9854135,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4161 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4161,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.198665,               !- Vertex 1 X-coordinate {m}
    14.5470278,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.85109,                !- Vertex 2 X-coordinate {m}
    14.5470278,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.85109,                !- Vertex 3 X-coordinate {m}
    9.9854135,               !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    9.9854135,               !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4173 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4173,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.85109,                !- Vertex 1 X-coordinate {m}
    9.9854135,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    9.9854135,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.85109,                !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4185 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4185,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.198665,               !- Vertex 1 X-coordinate {m}
    9.9854135,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.85109,                !- Vertex 2 X-coordinate {m}
    9.9854135,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.85109,                !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4197 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4197,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.0896174,              !- Vertex 1 X-coordinate {m}
    0.2650946,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    49.6428174,              !- Vertex 2 X-coordinate {m}
    0.2650946,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    49.6428174,              !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.888665,               !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    49.888665,               !- Vertex 5 X-coordinate {m}
    0.194575,                !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    43.0896174,              !- Vertex 6 X-coordinate {m}
    0.194575,                !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4211 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4211,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.0896174,              !- Vertex 1 X-coordinate {m}
    4.6846946,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    45.198665,               !- Vertex 2 X-coordinate {m}
    4.6846946,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    45.198665,               !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    49.6428174,              !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    49.6428174,              !- Vertex 5 X-coordinate {m}
    0.2650946,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    43.0896174,              !- Vertex 6 X-coordinate {m}
    0.2650946,               !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4225 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4225,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.0109817,              !- Vertex 1 X-coordinate {m}
    0.23215,                 !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    43.0896174,              !- Vertex 2 X-coordinate {m}
    0.23215,                 !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    43.0896174,              !- Vertex 3 X-coordinate {m}
    0.194575,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    37.0062192,              !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4237 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4237,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.0109817,              !- Vertex 1 X-coordinate {m}
    4.6846946,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    43.0896174,              !- Vertex 2 X-coordinate {m}
    4.6846946,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    43.0896174,              !- Vertex 3 X-coordinate {m}
    0.23215,                 !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    37.0109817,              !- Vertex 4 X-coordinate {m}
    0.23215,                 !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4249 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4249,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.67152,                !- Vertex 1 X-coordinate {m}
    0.23215,                 !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    37.0062192,              !- Vertex 2 X-coordinate {m}
    0.23215,                 !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    37.0062192,              !- Vertex 3 X-coordinate {m}
    0.194575,                !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    28.67152,                !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4261 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4261,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.67152,                !- Vertex 1 X-coordinate {m}
    4.6846946,               !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    36.9995252,              !- Vertex 2 X-coordinate {m}
    4.6846946,               !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    36.9995252,              !- Vertex 3 X-coordinate {m}
    0.23215,                 !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    28.67152,                !- Vertex 4 X-coordinate {m}
    0.23215,                 !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4273 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4273,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.67152,                !- Vertex 1 X-coordinate {m}
    12.4492135,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    32.3920724,              !- Vertex 2 X-coordinate {m}
    12.4492135,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    32.3920724,              !- Vertex 3 X-coordinate {m}
    10.4680135,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    35.0028245,              !- Vertex 4 X-coordinate {m}
    10.4680135,              !- Vertex 4 Y-coordinate {m}
    2.7127,                  !- Vertex 4 Z-coordinate {m}
    35.0028245,              !- Vertex 5 X-coordinate {m}
    4.6846946,               !- Vertex 5 Y-coordinate {m}
    2.7127,                  !- Vertex 5 Z-coordinate {m}
    28.67152,                !- Vertex 6 X-coordinate {m}
    4.6846946,               !- Vertex 6 Y-coordinate {m}
    2.7127;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4287 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4287,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3904849,              !- Vertex 1 X-coordinate {m}
    22.3125333,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    32.4036849,              !- Vertex 2 X-coordinate {m}
    22.2993335,              !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    32.4036849,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    32.3904849,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4299 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4299,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.5729224,              !- Vertex 1 X-coordinate {m}
    22.2993335,              !- Vertex 1 Y-coordinate {m}
    2.7127001,               !- Vertex 1 Z-coordinate {m}
    35.5861225,              !- Vertex 2 X-coordinate {m}
    22.3125333,              !- Vertex 2 Y-coordinate {m}
    2.7127001,               !- Vertex 2 Z-coordinate {m}
    35.5861225,              !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    2.7127001,               !- Vertex 3 Z-coordinate {m}
    35.5729224,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4311 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4311,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.4036849,              !- Vertex 1 X-coordinate {m}
    22.2993334,              !- Vertex 1 Y-coordinate {m}
    2.7127,                  !- Vertex 1 Z-coordinate {m}
    35.5729224,              !- Vertex 2 X-coordinate {m}
    22.2993334,              !- Vertex 2 Y-coordinate {m}
    2.7127,                  !- Vertex 2 Z-coordinate {m}
    35.5729224,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    2.7127,                  !- Vertex 3 Z-coordinate {m}
    32.4036849,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    2.7127;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4323 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4323,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.63952,                !- Vertex 1 X-coordinate {m}
    14.5496584,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    26.63952,                !- Vertex 2 X-coordinate {m}
    24.3071044,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    23.3052224,              !- Vertex 3 X-coordinate {m}
    24.3071044,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    23.3052224,              !- Vertex 4 X-coordinate {m}
    14.5496584,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4335 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4335,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.2043426,              !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    20.2043426,              !- Vertex 2 X-coordinate {m}
    24.2309044,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    17.5357551,              !- Vertex 3 X-coordinate {m}
    24.2309044,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    17.5357551,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4347 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4347,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.5357551,              !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    17.5357551,              !- Vertex 2 X-coordinate {m}
    21.0805515,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    21.0805515,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    12.709438,               !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4359 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4359,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    17.8285987,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    7.2218371,               !- Vertex 3 X-coordinate {m}
    17.8285987,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    7.2218371,               !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4371 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4371,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    17.8285987,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    21.0297515,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    7.2218371,               !- Vertex 3 X-coordinate {m}
    21.0297515,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    7.2218371,               !- Vertex 4 X-coordinate {m}
    17.8285987,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4383 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4383,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    21.0297515,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    24.2309044,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    7.2218371,               !- Vertex 3 X-coordinate {m}
    24.2309044,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    7.2218371,               !- Vertex 4 X-coordinate {m}
    21.0297515,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4395 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4395,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.5357551,              !- Vertex 1 X-coordinate {m}
    21.0805515,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    17.5357551,              !- Vertex 2 X-coordinate {m}
    24.2309044,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    24.2309044,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    12.709438,               !- Vertex 4 X-coordinate {m}
    21.0805515,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4407 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4407,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.198665,               !- Vertex 1 X-coordinate {m}
    12.2194134,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    45.198665,               !- Vertex 2 X-coordinate {m}
    28.300543,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    43.4546142,              !- Vertex 3 X-coordinate {m}
    28.300543,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    43.4546142,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    29.7218974,              !- Vertex 5 X-coordinate {m}
    14.6274459,              !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    29.7218974,              !- Vertex 6 X-coordinate {m}
    14.6972959,              !- Vertex 6 Y-coordinate {m}
    3.9624,                  !- Vertex 6 Z-coordinate {m}
    26.63952,                !- Vertex 7 X-coordinate {m}
    14.6972959,              !- Vertex 7 Y-coordinate {m}
    3.9624,                  !- Vertex 7 Z-coordinate {m}
    26.63952,                !- Vertex 8 X-coordinate {m}
    14.5496584,              !- Vertex 8 Y-coordinate {m}
    3.9624,                  !- Vertex 8 Z-coordinate {m}
    23.3052224,              !- Vertex 9 X-coordinate {m}
    14.5496584,              !- Vertex 9 Y-coordinate {m}
    3.9624,                  !- Vertex 9 Z-coordinate {m}
    23.3052224,              !- Vertex 10 X-coordinate {m}
    14.6972959,              !- Vertex 10 Y-coordinate {m}
    3.9624,                  !- Vertex 10 Z-coordinate {m}
    20.2043426,              !- Vertex 11 X-coordinate {m}
    14.6972959,              !- Vertex 11 Y-coordinate {m}
    3.9624,                  !- Vertex 11 Z-coordinate {m}
    20.2043426,              !- Vertex 12 X-coordinate {m}
    14.6274459,              !- Vertex 12 Y-coordinate {m}
    3.9624,                  !- Vertex 12 Z-coordinate {m}
    7.2218371,               !- Vertex 13 X-coordinate {m}
    14.6274459,              !- Vertex 13 Y-coordinate {m}
    3.9624,                  !- Vertex 13 Z-coordinate {m}
    7.2218371,               !- Vertex 14 X-coordinate {m}
    28.300543,               !- Vertex 14 Y-coordinate {m}
    3.9624,                  !- Vertex 14 Z-coordinate {m}
    4.416425,                !- Vertex 15 X-coordinate {m}
    28.300543,               !- Vertex 15 Y-coordinate {m}
    3.9624,                  !- Vertex 15 Z-coordinate {m}
    4.416425,                !- Vertex 16 X-coordinate {m}
    12.2194134,              !- Vertex 16 Y-coordinate {m}
    3.9624;                  !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4431 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4431,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.3307721,              !- Vertex 1 X-coordinate {m}
    23.5498669,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    35.3307721,              !- Vertex 2 X-coordinate {m}
    26.7005603,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    29.8742974,              !- Vertex 3 X-coordinate {m}
    26.7005603,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    29.8742974,              !- Vertex 4 X-coordinate {m}
    24.1594669,              !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    29.7218974,              !- Vertex 5 X-coordinate {m}
    24.1594669,              !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    29.7218974,              !- Vertex 6 X-coordinate {m}
    23.5498669,              !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4445 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4445,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.4546142,              !- Vertex 1 X-coordinate {m}
    21.6749817,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    43.4546142,              !- Vertex 2 X-coordinate {m}
    26.7005603,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.3307721,              !- Vertex 3 X-coordinate {m}
    26.7005603,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.3307721,              !- Vertex 4 X-coordinate {m}
    21.6749817,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4457 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4457,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.4546142,              !- Vertex 1 X-coordinate {m}
    18.9317817,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    43.4546142,              !- Vertex 2 X-coordinate {m}
    21.6749817,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.3307721,              !- Vertex 3 X-coordinate {m}
    21.6749817,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.3307721,              !- Vertex 4 X-coordinate {m}
    18.9317817,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4469 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4469,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.4546142,              !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    43.4546142,              !- Vertex 2 X-coordinate {m}
    18.9317817,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    37.3119721,              !- Vertex 3 X-coordinate {m}
    18.9317817,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    37.3119721,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4481 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4481,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.3119721,              !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    37.3119721,              !- Vertex 2 X-coordinate {m}
    18.9317817,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.3307721,              !- Vertex 3 X-coordinate {m}
    18.9317817,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.3307721,              !- Vertex 4 X-coordinate {m}
    23.5498669,              !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    32.3904849,              !- Vertex 5 X-coordinate {m}
    23.5498669,              !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    32.3904849,              !- Vertex 6 X-coordinate {m}
    14.6274459,              !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4495 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4495,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3904849,              !- Vertex 1 X-coordinate {m}
    14.6274459,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    32.3904849,              !- Vertex 2 X-coordinate {m}
    23.5498669,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    29.7218974,              !- Vertex 3 X-coordinate {m}
    23.5498669,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    29.7218974,              !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4507 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4507,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.6155648,              !- Vertex 1 X-coordinate {m}
    28.300543,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    12.6155648,              !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0.037575,                !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    28.300543,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4519 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4519,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.8075648,              !- Vertex 1 X-coordinate {m}
    28.300543,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    24.8075648,              !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    12.6155648,              !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    12.6155648,              !- Vertex 4 X-coordinate {m}
    28.300543,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4531 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4531,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.9995648,              !- Vertex 1 X-coordinate {m}
    28.300543,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    36.9995648,              !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    24.8075648,              !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    24.8075648,              !- Vertex 4 X-coordinate {m}
    28.300543,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4543 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4543,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.888665,               !- Vertex 1 X-coordinate {m}
    28.300543,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    36.9995648,              !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    36.9995648,              !- Vertex 4 X-coordinate {m}
    28.300543,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4555 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4555,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.888665,               !- Vertex 1 X-coordinate {m}
    19.5413817,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    28.300543,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    45.198665,               !- Vertex 3 X-coordinate {m}
    28.300543,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    19.5413817,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4567 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4567,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.888665,               !- Vertex 1 X-coordinate {m}
    11.8722668,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    19.5413817,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    45.198665,               !- Vertex 3 X-coordinate {m}
    19.5413817,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    11.8722668,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4579 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4579,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.888665,               !- Vertex 1 X-coordinate {m}
    5.408793,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    11.8722668,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    45.198665,               !- Vertex 3 X-coordinate {m}
    11.8722668,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4591 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4591,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.888665,               !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    5.408793,                !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    45.198665,               !- Vertex 3 X-coordinate {m}
    5.408793,                !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    45.198665,               !- Vertex 4 X-coordinate {m}
    4.7418701,               !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    41.5576057,              !- Vertex 5 X-coordinate {m}
    4.7418701,               !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    41.5576057,              !- Vertex 6 X-coordinate {m}
    0.194575,                !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4605 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4605,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.5576057,              !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    41.5576057,              !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    36.9903694,              !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    36.9903694,              !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4617 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4617,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.9903694,              !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    36.9903694,              !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    30.90545,                !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    30.90545,                !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4629 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4629,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.90545,                !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    30.90545,                !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    24.80945,                !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    24.80945,                !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4641 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4641,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.80945,                !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    24.80945,                !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    18.699739,               !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    18.699739,               !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4653 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4653,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.699739,               !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    18.699739,               !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    12.6155188,              !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    12.6155188,              !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4665 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4665,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.6155188,              !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    12.6155188,              !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    6.5258688,               !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    6.5258688,               !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4677 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4677,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.5258688,               !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    6.5258688,               !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    4.416425,                !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    4.416425,                !- Vertex 4 X-coordinate {m}
    5.408793,                !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    0.037575,                !- Vertex 5 X-coordinate {m}
    5.408793,                !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    0.037575,                !- Vertex 6 X-coordinate {m}
    0.194575,                !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4691 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4691,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.3066371,              !- Vertex 1 X-coordinate {m}
    4.7418701,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    25.3066371,              !- Vertex 2 X-coordinate {m}
    12.2194134,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    6.5455621,               !- Vertex 3 X-coordinate {m}
    12.2194134,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    6.5455621,               !- Vertex 4 X-coordinate {m}
    4.7418701,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4703 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4703,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.198665,               !- Vertex 1 X-coordinate {m}
    4.7418701,               !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    45.198665,               !- Vertex 2 X-coordinate {m}
    12.2194134,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    25.3066371,              !- Vertex 3 X-coordinate {m}
    12.2194134,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    25.3066371,              !- Vertex 4 X-coordinate {m}
    4.7418701,               !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4715 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4715,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.416425,                !- Vertex 1 X-coordinate {m}
    19.4033987,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    4.416425,                !- Vertex 2 X-coordinate {m}
    28.300543,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0.037575,                !- Vertex 3 X-coordinate {m}
    28.300543,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    19.4033987,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4727 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4727,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.416425,                !- Vertex 1 X-coordinate {m}
    12.2194134,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    4.416425,                !- Vertex 2 X-coordinate {m}
    19.4033987,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    0.037575,                !- Vertex 3 X-coordinate {m}
    19.4033987,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    12.2194134,              !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4739 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4739,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.416425,                !- Vertex 1 X-coordinate {m}
    5.408793,                !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    4.416425,                !- Vertex 2 X-coordinate {m}
    4.7418701,               !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    6.5455621,               !- Vertex 3 X-coordinate {m}
    4.7418701,               !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    6.5455621,               !- Vertex 4 X-coordinate {m}
    12.2194134,              !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    0.037575,                !- Vertex 5 X-coordinate {m}
    12.2194134,              !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    0.037575,                !- Vertex 6 X-coordinate {m}
    5.408793,                !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4753 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4753,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.0535301,              !- Vertex 1 X-coordinate {m}
    24.2309044,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    20.2043426,              !- Vertex 2 X-coordinate {m}
    24.1594669,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    23.3052224,              !- Vertex 3 X-coordinate {m}
    24.1594669,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    23.3052224,              !- Vertex 4 X-coordinate {m}
    24.3071044,              !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    26.5214974,              !- Vertex 5 X-coordinate {m}
    24.3071044,              !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    26.5214974,              !- Vertex 6 X-coordinate {m}
    28.300543,               !- Vertex 6 Y-coordinate {m}
    3.9624,                  !- Vertex 6 Z-coordinate {m}
    7.2218371,               !- Vertex 7 X-coordinate {m}
    28.300543,               !- Vertex 7 Y-coordinate {m}
    3.9624,                  !- Vertex 7 Z-coordinate {m}
    7.2218371,               !- Vertex 8 X-coordinate {m}
    24.2309044,              !- Vertex 8 Y-coordinate {m}
    3.9624;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4769 Reversed,        !- Name
    Ceiling,                 !- Surface Type
    aim2740,                 !- Construction Name
    1 Plenum Level 1 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4769,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.8742974,              !- Vertex 1 X-coordinate {m}
    24.1594669,              !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    29.8742974,              !- Vertex 2 X-coordinate {m}
    26.7005603,              !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    43.4546142,              !- Vertex 3 X-coordinate {m}
    26.7005603,              !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    43.4546142,              !- Vertex 4 X-coordinate {m}
    28.300543,               !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    26.5214974,              !- Vertex 5 X-coordinate {m}
    28.300543,               !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    26.5214974,              !- Vertex 6 X-coordinate {m}
    24.1594669,              !- Vertex 6 Y-coordinate {m}
    3.9624;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4783,                 !- Name
    Wall,                    !- Surface Type
    aim2821,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.888665,               !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    49.888665,               !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4794,                 !- Name
    Wall,                    !- Surface Type
    aim2821,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    0.037575,                !- Vertex 2 X-coordinate {m}
    0.194575,                !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    0.037575,                !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    33.4192813,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4805,                 !- Name
    Wall,                    !- Surface Type
    aim2821,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    0.194575,                !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    49.888665,               !- Vertex 2 X-coordinate {m}
    0.194575,                !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    0.194575,                !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    0.037575,                !- Vertex 4 X-coordinate {m}
    0.194575,                !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4816,                 !- Name
    Wall,                    !- Surface Type
    aim2821,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.037575,                !- Vertex 1 X-coordinate {m}
    33.4192813,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    0.037575,                !- Vertex 2 X-coordinate {m}
    33.4192813,              !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    49.888665,               !- Vertex 3 X-coordinate {m}
    33.4192813,              !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    49.888665,               !- Vertex 4 X-coordinate {m}
    33.4192813,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4943 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4943,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.3052224,              !- Vertex 1 X-coordinate {m}
    24.3071044,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    23.4528599,              !- Vertex 2 X-coordinate {m}
    24.3071044,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    23.4528599,              !- Vertex 3 X-coordinate {m}
    14.5575063,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    23.3052224,              !- Vertex 4 X-coordinate {m}
    14.5575063,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4955 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4955,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.4918825,              !- Vertex 1 X-coordinate {m}
    24.3071044,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    26.63952,                !- Vertex 2 X-coordinate {m}
    24.3071044,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    26.63952,                !- Vertex 3 X-coordinate {m}
    14.5496584,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    26.4918825,              !- Vertex 4 X-coordinate {m}
    14.5575063,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4967 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4967,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4528599,              !- Vertex 1 X-coordinate {m}
    24.3071044,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    26.4918825,              !- Vertex 2 X-coordinate {m}
    24.3071044,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    26.4918825,              !- Vertex 3 X-coordinate {m}
    14.5575063,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    23.4528599,              !- Vertex 4 X-coordinate {m}
    14.5575063,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4979 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4979,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.535755,               !- Vertex 1 X-coordinate {m}
    21.0805515,              !- Vertex 1 Y-coordinate {m}
    6.6751001,               !- Vertex 1 Z-coordinate {m}
    17.5489554,              !- Vertex 2 X-coordinate {m}
    24.2177048,              !- Vertex 2 Y-coordinate {m}
    6.6751001,               !- Vertex 2 Z-coordinate {m}
    17.5489554,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    6.6751001,               !- Vertex 3 Z-coordinate {m}
    17.535755,               !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    6.6751001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim4991 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim4991,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.0535304,              !- Vertex 1 X-coordinate {m}
    24.2177048,              !- Vertex 1 Y-coordinate {m}
    6.6751001,               !- Vertex 1 Z-coordinate {m}
    20.2043422,              !- Vertex 2 X-coordinate {m}
    24.230904,               !- Vertex 2 Y-coordinate {m}
    6.6751001,               !- Vertex 2 Z-coordinate {m}
    20.2043422,              !- Vertex 3 X-coordinate {m}
    14.6972959,              !- Vertex 3 Y-coordinate {m}
    6.6751001,               !- Vertex 3 Z-coordinate {m}
    20.0535304,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    6.6751001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5003 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5003,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.5489551,              !- Vertex 1 X-coordinate {m}
    24.2177044,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    20.0535301,              !- Vertex 2 X-coordinate {m}
    24.2177044,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    20.0535301,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    17.5489551,              !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5015 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5015,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    17.8285988,              !- Vertex 1 Y-coordinate {m}
    6.6751001,               !- Vertex 1 Z-coordinate {m}
    12.7226384,              !- Vertex 2 X-coordinate {m}
    21.0673517,              !- Vertex 2 Y-coordinate {m}
    6.6751001,               !- Vertex 2 Z-coordinate {m}
    12.7226384,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    6.6751001,               !- Vertex 3 Z-coordinate {m}
    12.709438,               !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    6.6751001;               !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5027 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5027,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.7226384,              !- Vertex 1 X-coordinate {m}
    14.6406459,              !- Vertex 1 Y-coordinate {m}
    6.6751001,               !- Vertex 1 Z-coordinate {m}
    17.5225547,              !- Vertex 2 X-coordinate {m}
    14.6406459,              !- Vertex 2 Y-coordinate {m}
    6.6751001,               !- Vertex 2 Z-coordinate {m}
    17.5225547,              !- Vertex 3 X-coordinate {m}
    21.0673517,              !- Vertex 3 Y-coordinate {m}
    6.6751001,               !- Vertex 3 Z-coordinate {m}
    12.7226384,              !- Vertex 4 X-coordinate {m}
    21.0673517,              !- Vertex 4 Y-coordinate {m}
    6.6751001,               !- Vertex 4 Z-coordinate {m}
    12.709438,               !- Vertex 5 X-coordinate {m}
    21.0805515,              !- Vertex 5 Y-coordinate {m}
    6.6751001,               !- Vertex 5 Z-coordinate {m}
    17.535755,               !- Vertex 6 X-coordinate {m}
    21.0805515,              !- Vertex 6 Y-coordinate {m}
    6.6751001,               !- Vertex 6 Z-coordinate {m}
    17.535755,               !- Vertex 7 X-coordinate {m}
    14.6274459,              !- Vertex 7 Y-coordinate {m}
    6.6751001,               !- Vertex 7 Z-coordinate {m}
    12.709438,               !- Vertex 8 X-coordinate {m}
    14.6274459,              !- Vertex 8 Y-coordinate {m}
    6.6751001;               !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5043 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5043,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.722638,               !- Vertex 1 X-coordinate {m}
    21.0673515,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    17.5225551,              !- Vertex 2 X-coordinate {m}
    21.0673515,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    17.5225551,              !- Vertex 3 X-coordinate {m}
    14.6406459,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    12.722638,               !- Vertex 4 X-coordinate {m}
    14.6406459,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5055 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5055,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.2218371,               !- Vertex 1 X-coordinate {m}
    17.8285987,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    17.8285987,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    14.6274459,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    7.2218371,               !- Vertex 4 X-coordinate {m}
    14.6274459,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5067 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5067,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.2218371,               !- Vertex 1 X-coordinate {m}
    21.0297515,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    21.0297515,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    17.8285987,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    7.2218371,               !- Vertex 4 X-coordinate {m}
    17.8285987,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5079 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5079,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.2218371,               !- Vertex 1 X-coordinate {m}
    21.0805515,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    21.0805515,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    21.0297515,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    7.2218371,               !- Vertex 4 X-coordinate {m}
    21.0297515,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5091 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5091,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.2218371,               !- Vertex 1 X-coordinate {m}
    24.2309044,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
    12.709438,               !- Vertex 2 X-coordinate {m}
    24.2309044,              !- Vertex 2 Y-coordinate {m}
    6.6751,                  !- Vertex 2 Z-coordinate {m}
    12.709438,               !- Vertex 3 X-coordinate {m}
    21.0805515,              !- Vertex 3 Y-coordinate {m}
    6.6751,                  !- Vertex 3 Z-coordinate {m}
    7.2218371,               !- Vertex 4 X-coordinate {m}
    21.0805515,              !- Vertex 4 Y-coordinate {m}
    6.6751;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    aim5103 Reversed,        !- Name
    Floor,                   !- Surface Type
    aim2760,                 !- Construction Name
    2 Plenum Level 2 (Unconditioned),  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    aim5103,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.709438,               !- Vertex 1 X-coordinate {m}
    24.2309044,              !- Vertex 1 Y-coordinate {m}
    6.6751,                  !- Vertex 1 Z-coordinate {m}
